SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO Manh Maint,MANH - Murray Hill / E40th St,0016636924,E36TH ST 5YR  DIESEL GEN BATTERY REPLACEMENT,,,READY,APPR,2020-04-28 20:09:01,2021-10-28,,1,1,1,4,4,4,SSO-MECH,PM,SSO-CP-BAT-D-LEAD-RE,,SSO-5YR-DSL-BAT-0000192,SSO-MMH-F3456,M-E36ST-336-S,ME-E36-336-DSL-1-BAT,False,,,0,BATT-VRLA-DSL,SSO-BATTERY,"***NOTE for CUMMINS DGs See attached Special Instructions*** Replace current batteries with Odyssey PC2250 batteries: Charge new batteries before installation for at least 20 hours Replace old batteries with new Odyssey PC2250 Take baseline readings for the below: Record battery charger float voltage Record battery charger float current Measure and enter ripple current Measure the battery terminal voltage Ensure inter-cell connectors are tight Record room temperature Measure all cell/unit internal impedance Measure all cell to cell and cell to terminal connection resistances Upload cell voltage, impedance, and resistance readings Ensure that the DG is test run by Operator to ensure the unit starts after the replacement is completed. Dispose of batteries via an authorized recycling vendor Complete datasplice round, create cm work order as required Inform supervisor of any discrepancies ",***NOTE for CUMMINS DGs See attached Special Instructions*** Remove old batteries Install with new batteries Follow steps from 0500-0022 to take baseline readings Ensure that the DG is test run by Operator to ensure the unit starts after the replacement is completed. Upload all data to MTL,Assorted insulated wrenches   ,2 BATTERY CELLS - PC2250 Barrier tape Gloves  ,,6
SSO Manh Maint,MANH - W42nd St,0016637656,BATTERY INSPECTION C-1,,,READY,FUTR,2020-04-29 20:11:28,2021-10-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0000052-01,SSO-MMH-F3456,M-PARKVIEW-252-S,ME-PKV-252-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant),Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - W42nd St,0016637657,0500-06 PARKVIEW RECTIFIER #1 - 125V INSPECTION,,,READY,FUTR,2020-04-29 20:11:28,2021-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-REC-0000033,SSO-MMH-F3456,M-PARKVIEW-252-S,ME-PKV-252-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO Manh Maint,MANH - W49th St,0016637679,BATTERY INSPECTION C-1,,,READY,FUTR,2020-04-29 20:11:41,2021-10-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0000036-01,SSO-MMH-F3456,M-ASTOR-351-S,MW-AST-351-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant),Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - W49th St,0016637680,ASTOR 0500-06 P.M. RECTIFIER 125V #1,,,READY,FUTR,2020-04-29 20:11:42,2021-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-351-S-REC-0000041,SSO-MMH-F3456,M-ASTOR-351-S,MW-AST-351-REC-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO Manh Maint,MANH - ASM,0016637743,TRADE CENTER - PUMPHOUSE- PH1 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-04-29 20:12:24,2021-10-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-306-S-PHS-1-HOTSPOT-INSP,SSO-MMH-R3127,M-TC 1-306-S,MW-TC-306-PHS-1,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO Manh Maint,MANH - W49th St,0016637895,BATTERY INSPECTION C-2,,,READY,FUTR,2020-04-29 20:14:10,2021-10-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0000037-01,SSO-MMH-F3456,M-ASTOR-351-S,MW-AST-351-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant),Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - W49th St,0016637896,ASTOR 0500-06 P.M. RECTIFIER 125V #2,,,READY,FUTR,2020-04-29 20:14:11,2021-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-351-S-REC-0000040,SSO-MMH-F3456,M-ASTOR-351-S,MW-AST-351-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO Manh Maint,MANH - W42nd St,0016637929,BATTERY INSPECTION C-2,,,READY,FUTR,2020-04-29 20:14:31,2021-10-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0000053-01,SSO-MMH-F3456,M-PARKVIEW-252-S,ME-PKV-252-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant),Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - W42nd St,0016637930,0500-06 PARKVIEW RECTIFIER #2 - 125V INSPECTION,,,READY,FUTR,2020-04-29 20:14:32,2021-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-REC-0000034,SSO-MMH-F3456,M-PARKVIEW-252-S,ME-PKV-252-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO Manh Maint,MANH - W42nd St,0016637955,0500-25  DC LOADBOARD TEST-LB-1-125V,,,READY,FUTR,2020-04-29 20:14:48,2021-10-28,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-349-S-50025-2,SSO-MMH-F3456,M-E63 1-349-S,ME-E63-349-LB-DC-125-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - ASM,0016638099,E 15 ST -CPL-PUMPHOUSE STORAGE ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-04-29 20:16:08,2021-10-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-227-S-CPL-S-HOTSPOT-INSPECT,SSO-MMH-R3127,M-E15 CCP-227-S,MW-E15-227-AFT-1,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO Manh Maint,MANH - ASM,0016638100,E 15 ST -CPL-PUMPHOUSE - MU1 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-04-29 20:16:09,2021-10-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-227-S-PHS-MU1-HOTSPOT-INSP,SSO-MMH-R3127,M-E15 CCP-227-S,MW-E15-227-PHS-MU1,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO Manh Maint,MANH - ASM,0016638102,E 15 ST -CPL-PUMPHOUSE - MU2 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-04-29 20:16:11,2021-10-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-227-S-PHS-MU2-HOTSPOT-INSP,SSO-MMH-R3127,M-E15 CCP-227-S,MW-E15-227-PHS-MU2,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO Manh Maint,MANH - ASM,0016638110,E 15 ST -PURS PLANT- M54 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-04-29 20:16:15,2021-10-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-227-S-PUR-M54-HOTSPOT-INSP,SSO-MMH-R3127,M-E15 CCP-227-S,MW-E15-227-PUR-M54,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO Manh Maint,MANH - ASM,0016638111,E 15 ST -PURS PLANT- M55 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-04-29 20:16:16,2021-10-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-227-S-PUR-M55-HOTSPOT-INSP,SSO-MMH-R3127,M-E15 CCP-227-S,MW-E15-227-PUR-M55,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO Manh Maint,MANH - ASM,0016638112,E 15 ST -PURS PLANT- Q35 L&M ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-04-29 20:16:17,2021-10-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-227-S-PUR-Q35-HOTSPOT-INSP,SSO-MMH-R3127,M-E15 CCP-227-S,MW-E15-227-PUR-Q35,False,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO Manh Maint,MANH - ASM,0016638279,E 13 ST -345-PUMPHOUSE PH-2 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-04-29 20:18:05,2021-10-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-304-S-PHS-2-HOTSPOT-INSPECT,SSO-MMH-R3127,M-E13 345-304-S,MW-E13-304-PHS-2,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO Manh Maint,MANH - ASM,0016638304,E 13 ST -345-PUMPHOUSE PH-4 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-04-29 20:18:22,2021-10-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-304-S-PHS-4-HOTSPOT-INSPECT,SSO-MMH-R3127,M-E13 345-304-S,MW-E13-304-PHS-4,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO Manh Maint,MANH - ASM,0016638305,E 13 ST -345-PUMPHOUSE PH-3 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-04-29 20:18:23,2021-10-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-304-S-PHS-3-HOTSPOT-INSPECT,SSO-MMH-R3127,M-E13 345-304-S,MW-E13-304-PHS-3,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO Manh Maint,MANH - ASM,0016638306,E 13 ST -345-PUMPHOUSE PH-5 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-04-29 20:18:23,2021-10-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-304-S-PHS-5-HOTSPOT-INSPECT,SSO-MMH-R3127,M-E13ST-303-S,MW-E13-303-PHS-5,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO Manh Maint,MANH - ASM,0016638310,E 13 ST -345-PUMPHOUSE PH-6 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-04-29 20:18:25,2021-10-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-304-S-PHS-6-HOTSPOT-INSPECT,SSO-MMH-R3127,M-E13 345-304-S,MW-E13-304-PHS-6,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO Manh Maint,MANH - ASM,0016638311,E 13 ST -345-PUMPHOUSE PH-7 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-04-29 20:18:26,2021-10-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-304-S-PHS-7-HOTSPOT-INSPECT,SSO-MMH-R3127,M-E13 345-304-S,MW-E13-304-PHS-7,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO Manh Maint,MANH - ASM,0016638317,E 13 ST -345-PUMPHOUSE PH-8 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-04-29 20:18:33,2021-10-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-304-S-PHS-8-HOTSPOT-INSPECT,SSO-MMH-R3127,M-E13 345-304-S,MW-E13-304-PHS-8,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO Manh Maint,MANH - ASM,0016638330,E 13 ST -345-PUMPHOUSE PH-1 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,2020-04-29 20:18:42,2021-10-28,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-304-S-PHS-1-HOTSPOT-INSPECT,SSO-MMH-R3127,M-E13 345-304-S,MW-E13-304-PHS-1,False,,,0,PUMPHOUS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO Manh Maint,MANH - ASM,0016638723,0500-0701 (A) EMERG DIESEL GEN INSP- CHERRY ST,,,READY,FUTR,2020-04-29 20:23:11,2021-10-28,,2,1,2,8,16,4,AUXSUP,PM,SSO-CP-DSL-PM,,CP-DSL-0000006-04,SSO-MMH-R3123,M-CHERRY-305-S,MW-CHR-305-DSL-1,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,Complete compliance according to 500-0701,Ensure Safe Driving****SECRUE LOADS ON RIG******  Perform Job Briefing Onsite Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX)  ***ENSURE ELECTRICAL SAFETY*** Check Dead Prior to Touching any COPPER!!!! VERIFY PROTECTION !!!  ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  Review Procedure 0500-0701 Perform DG PM as per attached procedure ****PPE***While unit is running ensure hearing protection  Complete Data splice Round Create Drum Log in Data Splice  Complete request Drum Pick UP  Email request Drum Pickup to station supervisor/Local EHS Rep: Leave work-site clean  Report Status to Supervisor at end of shift,Mechanics A tool box  HPI Tool Box  Strap wrench  Ear Protection,Reference Exhibit A from 0500-0701 Sample Jars  Fuel Filter  Oil filters  Lubricants  Engine oil 15W40 Drain Pans  Two 5 gal Pail  One 55 gal liquid drum   Drum labels: Use oil; Hazardous waste ,SSO Operations Astoria Chem Lab  ,15
SSO Manh Maint,MANH - ASM,0016638723,0500-0701 (A) EMERG DIESEL GEN INSP- CHERRY ST,,,READY,FUTR,2020-04-29 20:23:11,2021-10-28,,2,2,3,8,24,4,AUXSUP,PM,SSO-CP-DSL-PM,,CP-DSL-0000006-04,SSO-MMH-R3123,M-CHERRY-305-S,MW-CHR-305-DSL-1,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,Complete compliance according to 500-0701,Ensure Safe Driving****SECRUE LOADS ON RIG******  Perform Job Briefing Onsite Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX)  ***ENSURE ELECTRICAL SAFETY*** Check Dead Prior to Touching any COPPER!!!! VERIFY PROTECTION !!!  ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  Review Procedure 0500-0701 Perform DG PM as per attached procedure ****PPE***While unit is running ensure hearing protection  Complete Data splice Round Create Drum Log in Data Splice  Complete request Drum Pick UP  Email request Drum Pickup to station supervisor/Local EHS Rep: Leave work-site clean  Report Status to Supervisor at end of shift,Mechanics A tool box  HPI Tool Box  Strap wrench  Ear Protection,Reference Exhibit A from 0500-0701 Sample Jars  Fuel Filter  Oil filters  Lubricants  Engine oil 15W40 Drain Pans  Two 5 gal Pail  One 55 gal liquid drum   Drum labels: Use oil; Hazardous waste ,SSO Operations Astoria Chem Lab  ,15
SSO Manh Maint,MANH - Seaport,0016638747,BATTERY INSPECTION C-1,,,READY,FUTR,2020-04-29 20:23:22,2021-10-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0000020-01,SSO-MMH-F3456,M-LEO 1-310-S,ME-LEO-310-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant),Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - Seaport,0016638748,0500-06 RECTIFIER #1 - 125V INSP.,,,READY,FUTR,2020-04-29 20:23:23,2021-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-REC-0000028,SSO-MMH-F3456,M-LEO 1-310-S,ME-LEO-310-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO Manh Maint,MANH - Seaport,0016638762,0500-06 RECTIFIER 125 - #1 INSP.,,,READY,FUTR,2020-04-29 20:23:29,2021-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-320-S-050006-125-1,SSO-MMH-F3456,M-SP 2-320-S,MW-SEA-320-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO Manh Maint,MANH - Seaport,0016638764,0500-06 RECTIFIER 125V - #2 INSP.,,,READY,FUTR,2020-04-29 20:23:31,2021-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-320-S-050006-125-2,SSO-MMH-F3456,M-SP 2-320-S,MW-SEA-320-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO Manh Maint,MANH - W42nd St,0016638765,BATTERY INSPECTION C-1,,,READY,FUTR,2020-04-29 20:23:31,2021-10-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0016139-01,SSO-MMH-F3456,M-W110 1-380-S,MW-W110-380-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant),Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - W42nd St,0016638766,0500-06 RECTIFIER #1 - 125V INSP.,,,READY,FUTR,2020-04-29 20:23:32,2021-10-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-380-S-050006-125-1,SSO-MMH-F3456,M-W110 1-380-S,MW-W110-380-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO Manh Maint,MANH - W42nd St,0016638768,BATTERY INSPECTION S-2,,,READY,FUTR,2020-04-29 20:23:33,2021-10-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-48-ANT-Q,,CP-BAT-0016272-01,SSO-MMH-F3456,M-W110 2-381-S,MW-W110-381-BAT-48-2,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
