SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Bronx,16489022,BATTERY INSPECTION 125-2,,,READY,FUTR,12/29/2019 20:22,6/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-SEL-A,PRC-005,X-E179-450-BAT-125-2,NOM-000-99999,X-179 138-450-S,X-E179-450-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - Bronx,16489023,0500-06  RECTIFIER INSP  125V-2,,,READY,FUTR,12/29/2019 20:22,6/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,X-E179-450-REC-125-2,NOM-000-99999,X-179 138-450-S,X-E179-450-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,16489090,STATION BATTERY INSPECTION C1,,,READY,FUTR,12/29/2019 20:23,6/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-ANT-A,,WS-ELM-662B-BAT-C1,NOM-000-99999,W-ELMSF 2-662B-S,WS-ELM-662B-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - Westchester,16489091,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,12/29/2019 20:23,6/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,WS-ELM-662B-REC-C1,NOM-000-99999,W-ELMSF 2-662B-S,WS-ELM-662B-REC-125-1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,16489092,STATION BATTERY INSPECTION C2,,,READY,FUTR,12/29/2019 20:23,6/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-ANT-A,,WS-ELM-662B-BAT-C2,NOM-000-99999,W-ELMSF 2-662B-S,WS-ELM-662B-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - Westchester,16489093,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,12/29/2019 20:23,6/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,WS-ELM-662B-REC-C2,NOM-000-99999,W-ELMSF 2-662B-S,WS-ELM-662B-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,16489114,"KF-1, KF-2 BATTERY INSPECTION C-4",,,READY,FUTR,12/29/2019 20:23,6/28/2021,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,NPCC,SSO-CP-BAT-0000035-002,NOM-000-99999,X-MH 345-440-S,X-MOT-440-BAT-125-4,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,16489115,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C4  ),,,READY,FUTR,12/29/2019 20:23,6/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,SSO-CP-REC-0000026-001,NOM-000-99999,X-MH 345-440-S,X-MOT-440-REC-125-4,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,16489123,BATTERY INSPECTION C-1,,,READY,FUTR,12/29/2019 20:23,6/28/2021,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,,SSO-CP-BAT-0000032-002,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,16489124,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,12/29/2019 20:23,6/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,SSO-CP-REC-0000023-001,NOM-000-99999,X-MH 13-441-S,X-MOT-441-REC-125-1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,16489125,BATTERY INSPECTION C-2,,,READY,FUTR,12/29/2019 20:23,6/28/2021,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,,SSO-CP-BAT-0000033-002,NOM-000-99999,X-MH 13-441-S,X-MOT-441-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,16489126,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,12/29/2019 20:23,6/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,SSO-CP-REC-0000024-001,NOM-000-99999,X-MH 13-441-S,X-MOT-441-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,16489181,MOTT HAVEN OVERHEAD CRANE 1 (EAST) MONTHLY INSPECTION,,,READY,FUTR,12/29/2019 20:24,6/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-CRANE-M,,X-MOT-441-CRN-1-M,NOM-000-99999,X-MH 13-441-S,X-MOT-441-CRN-1,FALSE,,,0,CRANE/HOIST,,"Perform monthly crane inspection Complete required documentation and file Complete the datasplice round, create cm work order as required",Review procedure 19.00 Section 4.5 Inspect the crane per the procedure Perform the inspection Complete the inspection form and return it to the supervisor for filing Complete the datasplice round Create cm work order for any discrepancies,Crane Controllers Inspection Forms,,,32
SSO BX WC Maint,BX WC - Bronx,16489185,MOTT HAVEN OVERHEAD CRANE 2 (WEST) MONTHLY INSPECTION,,,READY,FUTR,12/29/2019 20:24,6/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-CRANE-M,,X-MOT-441-CRN-2-M,NOM-000-99999,X-MH 13-441-S,X-MOT-441-CRN-2,FALSE,,,0,CRANE/HOIST,,"Perform monthly crane inspection Complete required documentation and file Complete the datasplice round, create cm work order as required",Review procedure 19.00 Section 4.5 Inspect the crane per the procedure Perform the inspection Complete the inspection form and return it to the supervisor for filing Complete the datasplice round Create cm work order for any discrepancies,Crane Controllers Inspection Forms,,,32
SSO BX WC Maint,BX WC - Westchester,16489200,STATION BATTERY INSPECTION C-2,,,READY,FUTR,12/29/2019 20:24,6/28/2021,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-125-ANT-Q,PRC-005,CP-BAT-0004937-0050005-01-000,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Westchester,16489201,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,12/29/2019 20:24,6/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-0009696-0050006-0C2,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,16489258,SUPERVISOR STATION INSPECTION - MONTHLY,,,UNASSIGNED,FUTR,12/29/2019 20:25,6/28/2021,,1,1,1,8,8,4,SSO-SUPR,CMP,SSO-SUPV-STA-INSP,,SSO-SUPVINSP-M-3C,NOM-000-99999,X-SC13-003C-S,X-SC-3C,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16489290,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,12/29/2019 20:25,6/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-695-COMP-CMP,NOM-000-99999,W-BUCH138-695-S,WN-BUC-695,FALSE,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
SSO BX WC Maint,BX WC - Westchester,16489291,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,12/29/2019 20:25,6/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-696-COMP-CMP,NOM-000-99999,W-BUCH345-696-S,WN-BUC-696,FALSE,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,16489292,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,12/29/2019 20:25,6/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-634-COMP-CMP,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634,FALSE,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,16489293,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,12/29/2019 20:25,6/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-681-COMP-CMP,NOM-000-99999,W-MILL W-681-S,WN-MW-681,FALSE,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,16489294,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,12/29/2019 20:25,6/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-680-COMP-CMP,NOM-000-99999,W-MILL138-680-S,WN-MW-680,FALSE,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
SSO BX WC Maint,BX WC - Westchester,16489295,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,12/29/2019 20:25,6/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-706-COMP-CMP,NOM-000-99999,W-EFSHKL-706-S,WN-EF-706,FALSE,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,16489296,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,12/29/2019 20:25,6/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-701-COMP-CMP,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701,FALSE,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,16489297,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,12/29/2019 20:25,6/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-679-COMP-CMP,NOM-000-99999,W-RAMAPO-679-S,WN-RM-679,FALSE,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,16489298,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,12/29/2019 20:25,6/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-633-COMP-CMP,NOM-000-99999,W-SB-633-S,WS-SPB-633,FALSE,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,16489314,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,12/29/2019 20:25,6/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-630-COMP-CMP,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630,FALSE,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
