SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO Manh Maint,MANH - W49th St,0016656673,W49TH ST BKR  8  OVERHAUL - CAPITAL,,,SCHED,APPR,2020-05-11 15:04:48,2021-12-04,2021-03-15,28,14,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000330-GCB 000609,NOM-000-32030,M-W49ST-346-S,MW-W49-346-BKR-8,True,2021-03-02 07:00:00,2021-04-03 23:00:00,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016656673,W49TH ST BKR  8  OVERHAUL - CAPITAL,,,SCHED,APPR,2020-05-11 15:04:48,2021-12-04,2021-03-16,28,15,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000330-GCB 000609,NOM-000-32030,M-W49ST-346-S,MW-W49-346-BKR-8,True,2021-03-02 07:00:00,2021-04-03 23:00:00,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016656673,W49TH ST BKR  8  OVERHAUL - CAPITAL,,,SCHED,APPR,2020-05-11 15:04:48,2021-12-04,2021-03-17,28,16,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000330-GCB 000609,NOM-000-32030,M-W49ST-346-S,MW-W49-346-BKR-8,True,2021-03-02 07:00:00,2021-04-03 23:00:00,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016656673,W49TH ST BKR  8  OVERHAUL - CAPITAL,,,SCHED,APPR,2020-05-11 15:04:48,2021-12-04,2021-03-18,28,17,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000330-GCB 000609,NOM-000-32030,M-W49ST-346-S,MW-W49-346-BKR-8,True,2021-03-02 07:00:00,2021-04-03 23:00:00,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016656673,W49TH ST BKR  8  OVERHAUL - CAPITAL,,,SCHED,APPR,2020-05-11 15:04:48,2021-12-04,2021-03-19,28,18,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000330-GCB 000609,NOM-000-32030,M-W49ST-346-S,MW-W49-346-BKR-8,True,2021-03-02 07:00:00,2021-04-03 23:00:00,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016656673,W49TH ST BKR  8  OVERHAUL - CAPITAL,,,SCHED,APPR,2020-05-11 15:04:48,2021-12-04,2021-03-20,28,19,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000330-GCB 000609,NOM-000-32030,M-W49ST-346-S,MW-W49-346-BKR-8,True,2021-03-02 07:00:00,2021-04-03 23:00:00,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016656673,W49TH ST BKR  8  OVERHAUL - CAPITAL,,,SCHED,APPR,2020-05-11 15:04:48,2021-12-04,2021-03-21,28,20,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000330-GCB 000609,NOM-000-32030,M-W49ST-346-S,MW-W49-346-BKR-8,True,2021-03-02 07:00:00,2021-04-03 23:00:00,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016656673,W49TH ST BKR  8  OVERHAUL - CAPITAL,,,SCHED,APPR,2020-05-11 15:04:48,2021-12-04,2021-03-22,28,21,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000330-GCB 000609,NOM-000-32030,M-W49ST-346-S,MW-W49-346-BKR-8,True,2021-03-02 07:00:00,2021-04-03 23:00:00,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016656673,W49TH ST BKR  8  OVERHAUL - CAPITAL,,,SCHED,APPR,2020-05-11 15:04:48,2021-12-04,2021-03-23,28,22,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000330-GCB 000609,NOM-000-32030,M-W49ST-346-S,MW-W49-346-BKR-8,True,2021-03-02 07:00:00,2021-04-03 23:00:00,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016656673,W49TH ST BKR  8  OVERHAUL - CAPITAL,,,SCHED,APPR,2020-05-11 15:04:48,2021-12-04,2021-03-24,28,23,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000330-GCB 000609,NOM-000-32030,M-W49ST-346-S,MW-W49-346-BKR-8,True,2021-03-02 07:00:00,2021-04-03 23:00:00,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016656673,W49TH ST BKR  8  OVERHAUL - CAPITAL,,,SCHED,APPR,2020-05-11 15:04:48,2021-12-04,2021-03-25,28,24,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000330-GCB 000609,NOM-000-32030,M-W49ST-346-S,MW-W49-346-BKR-8,True,2021-03-02 07:00:00,2021-04-03 23:00:00,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016656673,W49TH ST BKR  8  OVERHAUL - CAPITAL,,,SCHED,APPR,2020-05-11 15:04:48,2021-12-04,2021-03-26,28,25,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000330-GCB 000609,NOM-000-32030,M-W49ST-346-S,MW-W49-346-BKR-8,True,2021-03-02 07:00:00,2021-04-03 23:00:00,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016656673,W49TH ST BKR  8  OVERHAUL - CAPITAL,,,SCHED,APPR,2020-05-11 15:04:48,2021-12-04,2021-03-27,28,26,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000330-GCB 000609,NOM-000-32030,M-W49ST-346-S,MW-W49-346-BKR-8,True,2021-03-02 07:00:00,2021-04-03 23:00:00,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016656673,W49TH ST BKR  8  OVERHAUL - CAPITAL,,,SCHED,APPR,2020-05-11 15:04:48,2021-12-04,2021-03-28,28,27,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000330-GCB 000609,NOM-000-32030,M-W49ST-346-S,MW-W49-346-BKR-8,True,2021-03-02 07:00:00,2021-04-03 23:00:00,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016656673,W49TH ST BKR  8  OVERHAUL - CAPITAL,,,SCHED,APPR,2020-05-11 15:04:48,2021-12-04,2021-03-29,28,28,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000330-GCB 000609,NOM-000-32030,M-W49ST-346-S,MW-W49-346-BKR-8,True,2021-03-02 07:00:00,2021-04-03 23:00:00,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016656673,W49TH ST BKR  8  OVERHAUL - CAPITAL,,,SCHED,APPR,2020-05-11 15:04:48,2021-12-04,2021-03-30,28,29,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000330-GCB 000609,NOM-000-32030,M-W49ST-346-S,MW-W49-346-BKR-8,True,2021-03-02 07:00:00,2021-04-03 23:00:00,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016656673,W49TH ST BKR  8  OVERHAUL - CAPITAL,,,SCHED,APPR,2020-05-11 15:04:48,2021-12-04,2021-03-31,28,30,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000330-GCB 000609,NOM-000-32030,M-W49ST-346-S,MW-W49-346-BKR-8,True,2021-03-02 07:00:00,2021-04-03 23:00:00,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016656673,W49TH ST BKR  8  OVERHAUL - CAPITAL,,,SCHED,APPR,2020-05-11 15:04:48,2021-12-04,2021-04-01,28,31,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000330-GCB 000609,NOM-000-32030,M-W49ST-346-S,MW-W49-346-BKR-8,True,2021-03-02 07:00:00,2021-04-03 23:00:00,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016656673,W49TH ST BKR  8  OVERHAUL - CAPITAL,,,SCHED,APPR,2020-05-11 15:04:48,2021-12-04,2021-04-02,28,32,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000330-GCB 000609,NOM-000-32030,M-W49ST-346-S,MW-W49-346-BKR-8,True,2021-03-02 07:00:00,2021-04-03 23:00:00,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016656673,W49TH ST BKR  8  OVERHAUL - CAPITAL,,,SCHED,APPR,2020-05-11 15:04:48,2021-12-04,2021-04-03,28,33,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000330-GCB 000609,NOM-000-32030,M-W49ST-346-S,MW-W49-346-BKR-8,True,2021-03-02 07:00:00,2021-04-03 23:00:00,1,GCB/ITE MODC,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - Murray Hill / E40th St,0016656733,BATTERY INSPECTION C-1,,,READY,FUTR,2020-05-11 15:07:14,2021-12-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0000010-01,SSO-MMH-F3456,M-MURRAYHL-326-S,ME-MH-326-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant),Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016656734,0500-06 P.M. RECTIFIER 125V #1,,,READY,FUTR,2020-05-11 15:07:15,2021-12-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-326-S-REC-0000001,SSO-MMH-F3456,M-MURRAYHL-326-S,ME-MH-326-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016656735,BATTERY INSPECTION C-2,,,READY,FUTR,2020-05-11 15:07:16,2021-12-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0000012-01,SSO-MMH-F3456,M-MURRAYHL-326-S,ME-MH-326-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant),Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016656736,0500-06 P.M. RECTIFIER 125V #2,,,READY,FUTR,2020-05-11 15:07:17,2021-12-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-326-S-REC-0000002,SSO-MMH-F3456,M-MURRAYHL-326-S,ME-MH-326-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO Manh Maint,MANH - Seaport,0016656737,BATTERY INSPECTION C-1,,,READY,FUTR,2020-05-11 15:07:18,2021-12-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0000013-01,SSO-MMH-F3456,M-TC 1-306-S,MW-TC-306-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant),Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - Seaport,0016656738,0500-06 P.M. RECTIFIER 125V #1,,,READY,FUTR,2020-05-11 15:07:18,2021-12-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-306-S-REC-0000003,SSO-MMH-F3456,M-TC 1-306-S,MW-TC-306-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO Manh Maint,MANH - Seaport,0016656739,BATTERY INSPECTION C-2,,,READY,FUTR,2020-05-11 15:07:19,2021-12-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0000014-01,SSO-MMH-F3456,M-TC 1-306-S,MW-TC-306-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant),Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - Seaport,0016656740,0500-06 P.M. RECTIFIER 125V #2,,,READY,FUTR,2020-05-11 15:07:20,2021-12-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-306-S-REC-0000004,SSO-MMH-F3456,M-TC 1-306-S,MW-TC-306-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO Manh Maint,MANH - W49th St,0016656741,BATTERY INSPECTION S-1,,,READY,FUTR,2020-05-11 15:07:21,2021-12-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-48-SEL-Q,,CP-BAT-0000038-01,SSO-MMH-F3456,M-W65 1-360-S,ME-W65-360-BAT-48-1,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - W49th St,0016656742,0500-06 RECTIFIER #1 - 48V INSPECTION,,,READY,FUTR,2020-05-11 15:07:22,2021-12-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-361-S-050006-16029,SSO-MMH-F3456,M-W65 1-360-S,ME-W65-360-REC-48-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO Manh Maint,MANH - W49th St,0016656743,BATTERY INSPECTION S-2,,,READY,FUTR,2020-05-11 15:07:23,2021-12-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-48-SEL-Q,,CP-BAT-0000039-01,SSO-MMH-F3456,M-W65 2-361-S,ME-W65-361-BAT-48-2,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - W49th St,0016656744,0500-06 RECTIFIER #2 - 48V INSPECTION,,,READY,FUTR,2020-05-11 15:07:23,2021-12-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-361-S-050006-16127,SSO-MMH-F3456,M-W65 2-361-S,ME-W65-361-REC-48-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016656745,BATTERY INSPECTION C-1,,,READY,FUTR,2020-05-11 15:07:24,2021-11-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0000050-01,SSO-MMH-F3456,M-E40ST 2-400-S,ME-E40-400-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant),Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016656746,0500-06 RECT INSPECT 125V DC #1,,,READY,FUTR,2020-05-11 15:07:25,2021-11-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-400-S-REC-16604,SSO-MMH-F3456,M-E40ST 2-400-S,ME-E40-400-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016656747,BATTERY INSPECTION C-2,,,READY,FUTR,2020-05-11 15:07:26,2021-11-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0000051-01,SSO-MMH-F3456,M-E40ST 2-400-S,ME-E40-400-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant),Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016656748,0500-06 RECT INSPECT 125V DC #2,,,READY,FUTR,2020-05-11 15:07:26,2021-11-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-400-S-REC-16605,SSO-MMH-F3456,M-E40ST 2-400-S,ME-E40-400-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016656801,BATTERY INSPECTION C-1,,,READY,FUTR,2020-05-11 15:08:11,2021-11-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0016372-01,SSO-MMH-F3456,M-E40ST 1-399-S,ME-E40-399-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant),Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016656802,0500-06 RECT INSPECT 125V DC #1,,,READY,FUTR,2020-05-11 15:08:13,2021-11-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-339-S-REC-16476,SSO-MMH-F3456,M-E40ST 1-399-S,ME-E40-399-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016656803,BATTERY INSPECTION C-2,,,READY,FUTR,2020-05-11 15:08:13,2021-11-28,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,,CP-BAT-0016373-01,SSO-MMH-F3456,M-E40ST 1-399-S,ME-E40-399-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant),Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - Murray Hill / E40th St,0016656804,0500-06 RECT INSPECT 125V DC #2,,,READY,FUTR,2020-05-11 15:08:14,2021-11-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-399-S-REC-16477,SSO-MMH-F3456,M-E40ST 1-399-S,ME-E40-399-REC-125-2,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO Manh Maint,MANH - W42nd St,0016656819,BATTERY INSPECTION C-1,,,READY,FUTR,2020-05-11 15:08:26,2021-11-28,,1,1,1,7,7,4,SSO-MECH,CMP,SSO-125-SEL-A,,SSO-BAT-0000181-3,SSO-MMH-F3456,M-W42 1-347-S,MW-W42-347-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per instruction 0500-0022 Perform all steps for Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per instruction 0500-0022 ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant)  ,Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO Manh Maint,MANH - W42nd St,0016656820,0500-06 RECTIFIER #1 - 125V DC INSPECTION,,,READY,FUTR,2020-05-11 15:08:27,2021-11-28,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-SSO-347-S-0000331,SSO-MMH-F3456,M-W42 1-347-S,MW-W42-347-REC-125-1,False,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO Manh Maint,MANH - W42nd St,0016656821,BATTERY INSPECTION S-1,,,READY,FUTR,2020-05-11 15:08:28,2021-11-28,,1,1,1,7,7,4,SSO-MECH,CMP,SSO-48-SEL-A,,SSO-BAT-0000182-3,SSO-MMH-F3456,M-W42 1-347-S,MW-W42-347-BAT-48-1,False,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per instruction 0500-0022 Perform all steps for Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per instruction 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
