SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Westchester,16489315,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,12/29/2019 20:25,6/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-631-COMP-CMP,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631,FALSE,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
SSO BX WC Maint,BX WC - Bronx,16489316,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,12/29/2019 20:25,6/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-450-COMP-CMP,NOM-000-99999,X-179 138-450-S,X-E179-450,FALSE,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
SSO BX WC Maint,BX WC - Westchester,16489496,DUNWOODIE 345 ANNUAL DIESEL GEN BATTERY INSPECTION,,,READY,FUTR,12/29/2019 20:26,6/28/2021,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-CP-BAT-DSL-LD-A,,WS-DUN-634-DSL-BAT-Q,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-DSL-1-BAT,FALSE,,,0,BATT-VRLA-DSL,SSO-BATTERY,"Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Perform an annual inspection on the diesel generator batteries Perform a physical inspection Record battery charger float voltage Record battery charger float current Measure and enter ripple current Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Record room temperature Measure all cell/unit internal impedance Measure all cell to cell and cell to terminal connection resistances Upload cell voltage, impedance, and resistance readings Complete datasplice round, create cm work order as required Inform supervisor of any discrepancies",Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Batteries and perform an annual inspection on the diesel generator batteries ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Gloves  Battery Impedance Test Set",Bicarbonate of soda  ,SSO,6
SSO BX WC Maint,BX WC - ASM,16489531,FM-200 FIRE SUPPRESSION SYSTEM - 6 MONTH TESTING,,,UNASSIGNED,FUTR,12/29/2019 20:27,6/28/2021,,1,1,1,8,8,4,AUXSUP,CMP-0,SSO-FM-200-6M,FIRE-EQ,X-MOT-440-FSS-PHS-1-6M,NOM-000-99999,X-MH 345-440-S,X-MOT-440-FSS-PHS-1,FALSE,,,0,FM-200,,,,,,,58
SSO BX WC Maint,BX WC - WC North,16489588,BRIARCLIFF 959E FORKLIFT 3 TON  DIESEL/ELEC 92527 INSP.,,,UNASSIGNED,FUTR,12/29/2019 20:27,7/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-FORKLIFT-MNTHLY,,W-BR-RC-VEH-92527,NOM-000-99999,W-BRIARCLIFF-RC,WN-BR-RC-VEH-92527,FALSE,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16489596,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,12/29/2019 20:27,6/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,SSO-CP-REC-0000007-001,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-REC-125-1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,16489619,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,12/29/2019 20:27,6/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,SSO-CP-REC-0000008-001,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,16489646,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,12/29/2019 20:28,6/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,SSO-CP-REC-0000006-001,NOM-000-99999,W-WP-655A-S,WS-WP-655A-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,16489667,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,12/29/2019 20:28,6/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,SSO-CP-REC-0000005-001,NOM-000-99999,W-WP-655A-S,WS-WP-655A-REC-125-1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,16489705,PKCH 1-BATTERY-125V 1,,,READY,FUTR,12/29/2019 20:28,6/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-SEL-A,PRC-005,SSO-BAT-0000242-Q,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - Bronx,16489706,0500-06  RECTIFIER INSP  C-1,,,READY,FUTR,12/29/2019 20:28,6/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-REC-455-S-0500-6.1,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-REC-125-1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,16489859,PKCH 1-BATTERY-125V 2,,,READY,FUTR,12/29/2019 20:29,6/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-125-SEL-A,PRC-005,SSO-BAT-0000243-Q,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per procedure 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - Bronx,16489860,0500-06  RECTIFIER INSP  C-2,,,READY,FUTR,12/29/2019 20:29,6/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-REC-455-S-0500-6.2,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,16490700,ALARM UP: 1RH EXTENSION MOD D1-6 OUT OF SEQUENCE,,,UNASSIGNED,APPR,12/31/2019 8:51,,,1,1,1,8,8,5,,CM,,ALARM,,NOM-000-99999,X-HG 138-403-S,X-HG-403-PNL-ALARM,FALSE,,,0,ALRMPNL,,,,,,,20
SSO BX WC Maint,BX WC - Bronx,16490881,"CEF-1 IS DEFECTIVE. NEED NEW BELT, PULLEY AND KILLAR SWITCH HANDLE COVER OR SWITCH.",,,PLAN,APPR,12/31/2019 11:16,,,1,1,1,8,8,5,,CM,,,,NOM-000-99999,X-ACADEMY-253-S,X-ADY-253,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - ASM,16491450,0500-12 1 YR PM ROCKVIEW HVTS W36,,,READY,FUTR,12/31/2019 20:07,6/30/2021,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HVTS-W36,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638-HTS-W36,FALSE,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - Westchester,16492995,PUMP PACKING GLAND LEAKING,,,UNASSIGNED,APPR,1/2/2020 15:35,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16498784,RETEST AND STAMP ORANGE KV MATS,,,UNASSIGNED,APPR,1/3/2020 12:21,,,1,1,1,8,8,4,SSO-MECH,CM,,,,NOM-000-99999,W-WASH ST-606-S,WS-WSH-606,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16502735,GROUND SWITCH 121 A PHASE DEFECTIVE - AS VERIFIED WITH PARINELLO,,,UNASSIGNED,APPR,1/6/2020 7:09,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630-GSW-121,TRUE,,,1,GRDSW,,,,,,,16
SSO BX WC Maint,BX WC - Bronx,16505166,REPLACE 208V AC PANEL (PI6),,,UNASSIGNED,APPR,1/7/2020 14:21,,,1,1,1,8,8,3,,CM,,,,NOM-000-99999,X-HG 138-403-S,X-HG-403-RHS-4RH-EXT,FALSE,,,0,Relay Hse - HVAC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16505600,SPCC MAINTENANCE NORTHERN 2020,,,UNASSIGNED,APPR,1/8/2020 7:01,,,1,1,1,8,8,5,SSO-MECH,ENVC,,,,NOM-000-99999,W-SB-633-S,WS-SPB-633,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16505603,SPCC MAINTENANCE NORTHERN 2020,,,UNASSIGNED,APPR,1/8/2020 7:15,,,1,1,1,8,8,5,SSO-MECH,ENVC,,,,NOM-000-99999,W-MILL W-681-S,WN-MW-681,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16505708,NO VIDEO FROM NORTH WEST CAMERA,,,UNASSIGNED,APPR,1/8/2020 10:15,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-HARR-658-S,WS-HAR-658,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16506310,"CONTROL FEED SW., BROKEN BLOCKING/UNBLOCKING HANDLE.",,,UNASSIGNED,APPR,1/9/2020 11:14,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-MILL W-681-S,WN-MW-681-BKR-17,FALSE,,,0,GCB/HVB,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - WC North,16506750,FRONT GATE CAMERA NOT WORKING - NO VIDEO,,,UNASSIGNED,APPR,1/9/2020 22:05,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-SEC,FALSE,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16508383,SEMI-ANNUAL TABLE TOP DRILL,,,CLOSED,INCOMP,1/11/2020 20:08,3/28/2020,,1,1,1,8,8,4,SSO-MGR,CMP,SSO-TBL-TOP-DRILL,,WS-DUN-631-TBL-TOP-DRILL,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16508472,SEMI-ANNUAL TABLE TOP DRILL,,,UNASSIGNED,FUTR,1/11/2020 20:09,3/28/2021,,1,1,1,8,8,4,SSO-MGR,CMP,SSO-TBL-TOP-DRILL,,WS-RVW-638-TBL-TOP-DRILL,NOM-000-99999,W-ROCKVIEW-638-S,WS-RVW-638,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16508486,SEMI-ANNUAL TABLE TOP DRILL,,,UNASSIGNED,FUTR,1/11/2020 20:09,9/28/2020,,1,1,1,8,8,4,SSO-MGR,CMP,SSO-TBL-TOP-DRILL,,X-E179-450-TBL-TOP-DRILL,NOM-000-99999,X-179 138-450-S,X-E179-450,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16510736,"CRACKED LIFTED LEAKING SEALS, LIFTED POST.",,,UNASSIGNED,APPR,1/13/2020 13:05,,,1,1,1,8,8,5,,CM,,,,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - WC North,16510739,SHIFT MGR. PHONE LINE DOWN,,,UNASSIGNED,APPR,1/13/2020 13:34,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-RAMAPO-679-S,WN-RM-679,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16511071,CARD SWIPE NOT WORKING - MAIN STAIRWELL ENTRANCE NORTH EAST SIDE,,,UNASSIGNED,APPR,1/14/2020 7:02,,,1,1,1,8,8,9,SSO-MECH,CM,,,,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674-SEC,FALSE,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16511149,SW CORNER SECURITY CAMERA IS INTERMITTENT,,,UNASSIGNED,APPR,1/14/2020 12:04,,,1,1,1,8,8,5,SSO-MECH,FM,,,,NOM-000-99999,W-WP-655A-S,WS-WP-655A,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16511669,138KV CONTROL ROOM EXIT SIGN (EL#22) NOT WORKING,,,PLAN,APPR,1/15/2020 0:31,,,1,1,1,8,8,5,SSO-MECH,CM,,REPAIR,,NOM-000-99999,W-MILL138-680-S,WN-MW-680,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16512009,MONITOR#3 MULTIVIEW SCREEN  HAS RESIDUAL LINES ACROSS EVERY VIEWING SLOT; CAMERA#16 NOT WORKING,,,UNASSIGNED,APPR,1/15/2020 12:14,,,1,1,1,8,8,5,,CM,,REPAIR,,NOM-000-99999,W-MILL W-681-S,WN-MW-681,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16512388,BKR CO-3723  (1200A),,,UNASSIGNED,APPR,1/16/2020 8:31,9/29/2027,,1,1,1,8,8,4,SSO-MECH,PM,SSO-PM-WEST-DH,,SSO-BKR-0001325-SEQ-PM,NOM-000-99999,X-179 13-451-S,X-E179-451-BKR-3723,TRUE,,,1,BKRFDR,SSO-BREAKER LV,,,,,,17|18
SSO BX WC Maint,BX WC - Westchester,16514647,DUNWOODIE OWS INLET MOV LEVEL FLOAT SW  INSP,,,READY,FUTR,1/17/2020 20:09,11/28/2020,,1,1,2,4,8,4,SSO-MECH,PM,SSO-FLOAT-LVL-SW,OSME,SSO-LSW-0000021,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631-LSW-MOV-INLET,FALSE,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16514743,MONTHLY OWS SUMP PIT INSPECTION AND TESTING,,,CLOSED,INCOMP,1/17/2020 20:09,3/28/2020,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-OWS-SUMP-CEDAR,OSME,SSO-CEDAR-OWS-SUMP-PIT-M,NOM-000-99999,W-CEDAR-616-S,WS-CED-616-OWS-1,FALSE,,,0,OIL/WATER SEPR,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16517259,TAMPER SEAL IS BROKEN,,,UNASSIGNED,APPR,1/20/2020 9:39,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-MILL 13-683-S,WN-MW-683-EWH-1,FALSE,,,0,EYEWASH SEALED,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16517497,SHOW INDETERMINATE WHEN CLOSED,,,POUTG,APPR,1/21/2020 9:27,,,1,1,2,8,16,3,,CM,,SCADACM,,NOM-000-99999,X-MH 13-441-S,X-MOT-441-CUB-14B,TRUE,,,1,CUBFDR,SSO-CUBICLE,"Troubleshoot/repair cubicle indication, position 14B shows indeterminate when closed Use provided prints Ensure indications work properly after repair Complete Datasplice round Inform supervisor of any discrepancies",,,,,17
SSO BX WC Maint,BX WC - ASM,16518918,STATION DIESEL GEN FLOOR AND MAIN FUEL TANK NEEDS PAINTING,,,UNASSIGNED,APPR,1/23/2020 7:59,,,1,1,1,8,8,6,AUXSUP,CM,,FMP,,NOM-000-99999,W-RAMAPO-679-S,WN-RM-679-DSL-1,FALSE,,,0,DIESELGN,SSO-DIESEL GENERATOR,,,,,,15
SSO BX WC Maint,BX WC - Westchester,16518943,VIEWING PORTS FOR DISC SW 8B AND GND SW 230 ARE OPAQUE - VERY HARD TO SEE POSITIONS OF SWITCHES,,,UNASSIGNED,POUTG,1/23/2020 11:15,,,1,1,1,8,8,3,SSO-MECH,CM,,,,NOM-000-99999,W-DUN 345-634-S,WS-DUN-634-DSW-8B,FALSE,,,0,DSW-VERTMA,SSO-DISC SWITCH,,,,,,16
SSO BX WC Maint,BX WC - Bronx,16518966,1-FIRE EXTINGUSHER IN 345KV ROOM EAST WALL NEXT TO SCAFFOLD W/WHEELS IS BLOCKED BY MATERIAL. 2-L&P V,,,UNASSIGNED,APPR,1/23/2020 11:53,,,1,1,1,8,8,5,,CM,,,,NOM-000-99999,X-MH 345-440-S,X-MOT-440,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16518971,BATHROOM FAUCET NEEDS REPLACEMENT HELD TOGETHER WITH ELECTRICAL TAPE,,,UNASSIGNED,APPR,1/23/2020 12:04,,,1,1,1,8,8,5,,CM,,,,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-FP,FALSE,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - ASM,16519855,FLOOR NEEDS PAINTING,,,UNASSIGNED,APPR,1/24/2020 8:43,,,1,1,1,8,8,6,AUXSUP,CM,,FMP,,NOM-000-99999,X-179 13-451-S,X-E179-451-DSL-1,FALSE,,,0,DIESELGN,SSO-DIESEL GENERATOR,,,,,,15
SSO BX WC Maint,BX WC - WC North,16520091,FAULT FAST CLRNG RELAY FAIL - BUS SECTION 3N,,,UNASSIGNED,APPR,1/24/2020 13:54,,,1,1,1,8,8,3,SSO-MECH,ALARM,,,,NOM-000-99999,W-MILL 13-683-S,WN-MW-683-BUS-3N,FALSE,,,0,Bus LV - Out,SSO-BUS SECTION,,,,,,59
SSO BX WC Maint,BX WC - WC North,16521314,6W71 POS 23S SHOWS OPEN WHEN IN FACT IT IS CLOSED.,,,UNASSIGNED,APPR,1/25/2020 22:30,,,1,1,1,8,8,3,SSO-MECH,CM,,REPAIR,,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674-CUB-23S,FALSE,,,0,CUBFDR,SSO-CUBICLE,,,,,,17
SSO BX WC Maint,BX WC - WC North,16523511,FEEDER BREAKER 23S SHOWS INVALID WHEN OPEN.,,,UNASSIGNED,APPR,1/27/2020 7:10,,,1,1,1,8,8,3,SSO-MECH,CM,,SCADACM,,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674-CUB-23S,FALSE,,,0,CUBFDR,SSO-CUBICLE,,,,,,17
SSO BX WC Maint,BX WC - WC North,16523518,"BKR. DISC. NOT ALARM ALARM UP,  WITH THE DISCcommit;OPEN.",,,UNASSIGNED,APPR,1/27/2020 7:41,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-BUCH138-695-S,WN-BUC-695-BKR-BT3-4,FALSE,,,0,GCB/145PM/63,SSO-BREAKER HV,,,,,,51
SSO BX WC Maint,BX WC - WC North,16523810,GROUND SWITCH REQUIRES LUBRICATION OF THE LINKAGE.,,,UNASSIGNED,APPR,1/27/2020 13:36,,,1,1,1,8,8,5,SSO-MECH,CM,,,,NOM-000-99999,W-BUCH138-695-S,WN-BUC-695-GSW-10,FALSE,,,0,GRDSW,,,,,,,16
SSO BX WC Maint,BX WC - TRF,16524235,SESCO 1 BOILER TUNE-UP,,,PLAN,APPR,1/27/2020 20:01,7/28/2021,,1,1,2,8,16,4,SSO-MECH,CMP-0,SSO-BOILER-TUNE-UP,,W-GB-RC-VEH-60628-BOILER,NOM-000-99999,W-GREENBURGH-RC,WN-GB-RC-VEH-60628,FALSE,,,0,,,Perform a boiler tune up & inspection to maximize efficiency.  Change out any failing parts as necessary.  ,"1.  Fire up Burner 2.  Visually Inspect Flame - Low Fire level & High Fire Level  3.  Perform Initial Smoke Test 4.  Disconnect Power Supply 5.  Lay out pads 6.  Physically move burner from boiler (either hinge or rail) 7.  Check high fire & low fire knozzles - check for carbon build up.  8.  Perform diffuser inspection  9.  Perform boiler clean up - utilize wire bushes, brooms & HEPA vacuum 10. Perform Final Smoke Test 11.    Clean up area & Close out Datasplice round.  ",Hand Tools Baccharach True Spot Oil Burner Smoke Tester Model 34-7340 HEPA Vacuum Half Face Respirator ,Rags Boiler Wire Brushes Brooms Dust Masks  Body Suit / Tyvek Suits Nitrile Gloves,,59
SSO BX WC Maint,BX WC - Westchester,16524324,FIRST IID KIT IN CONTROL ROOM,,,UNASSIGNED,APPR,1/28/2020 6:49,,,1,1,1,8,8,5,SSO-MECH,CM,,SAFE,,NOM-000-99999,W-SB-633-S,WS-SPB-633,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16525115,HELLGATE 138 5YR  DIESEL GEN BATTERY REPLACEMENT,,,READY,APPR,1/28/2020 20:05,7/29/2021,,1,1,2,8,16,4,SSO-MECH,PM,SSO-CP-BAT-D-LEAD-RE,,X-HG-403-DSL-1-BAT-5YR,NOM-000-99999,X-HG 138-403-S,X-HG-403-DSL-1-BAT,FALSE,,,0,BATT-VRLA-DSL,SSO-BATTERY,"***NOTE for CUMMINS DGs See attached Special Instructions*** Replace current batteries with Odyssey PC2250 batteries: Charge new batteries before installation for at least 20 hours Replace old batteries with new Odyssey PC2250 Take baseline readings for the below: Record battery charger float voltage Record battery charger float current Measure and enter ripple current Measure the battery terminal voltage Ensure inter-cell connectors are tight Record room temperature Measure all cell/unit internal impedance Measure all cell to cell and cell to terminal connection resistances Upload cell voltage, impedance, and resistance readings Ensure that the DG is test run by Operator to ensure the unit starts after the replacement is completed. Dispose of batteries via an authorized recycling vendor Complete datasplice round, create cm work order as required Inform supervisor of any discrepancies ",***NOTE for CUMMINS DGs See attached Special Instructions*** Remove old batteries Install with new batteries Follow steps from 0500-0022 to take baseline readings Ensure that the DG is test run by Operator to ensure the unit starts after the replacement is completed. Upload all data to MTL,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Gloves  Battery Impedance Test Set",2 BATTERY CELLS - PC2250  ,,6
SSO BX WC Maint,BX WC - WC North,16525128,STATION BATTERY INSPECTION C-1,,,READY,FUTR,1/28/2020 20:08,7/28/2021,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,,SSO-CP-BAT-0000040-002,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - WC North,16525129,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,1/28/2020 20:08,7/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-674-S-050006-2000,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674-REC-125-1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,16525143,STATION BATTERY INSPECTION C-2,,,READY,FUTR,1/28/2020 20:08,7/28/2021,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,,SSO-CP-BAT-0000041-002,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - WC North,16525144,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,1/28/2020 20:08,7/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-674-S-050006-2001,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,16525271,BATTERY INSPECTION C-2,,,READY,FUTR,1/28/2020 20:11,7/28/2021,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,PRC-005,CP-BAT-0004896-0050005-01-003,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,16525272,0500-06  RECTIFIER INSP  C-2,,,READY,FUTR,1/28/2020 20:11,7/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-REC-456-S-0500-6.2,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,16525292,"KF-1, KF-2 BATTERY INSPECTION C-1",,,READY,FUTR,1/28/2020 20:11,7/28/2021,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,NPCC,W-PVLY-701-BAT-C1-Q,NOM-000-99999,W-PLVY 345-701-S,WN-PLVY-701-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per procedure 0500-0022 Perform all steps for Monthly, Quarterly and Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform quarterly or semi-annual inspection  of battery per procedure 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
