SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Westchester,16563909,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2/28/2020 20:23,8/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-681-COMP-CMP,SSO-OWC-A3019,W-MILL W-681-S,WN-MW-681,FALSE,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,16563910,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2/28/2020 20:23,8/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-680-COMP-CMP,SSO-OWC-A3019,W-MILL138-680-S,WN-MW-680,FALSE,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
SSO BX WC Maint,BX WC - Westchester,16563911,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2/28/2020 20:23,8/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-706-COMP-CMP,SSO-OWC-A3019,W-EFSHKL-706-S,WN-EF-706,FALSE,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,16563912,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2/28/2020 20:23,8/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-701-COMP-CMP,SSO-OWC-A3019,W-PLVY 345-701-S,WN-PLVY-701,FALSE,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,16563913,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2/28/2020 20:23,8/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-679-COMP-CMP,SSO-OWC-A3019,W-RAMAPO-679-S,WN-RM-679,FALSE,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,16563914,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2/28/2020 20:23,8/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-633-COMP-CMP,SSO-OWC-A3019,W-SB-633-S,WS-SPB-633,FALSE,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,16563930,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2/28/2020 20:23,8/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-630-COMP-CMP,SSO-OWC-A3019,W-DUN NO-630-S,WS-DUN-630,FALSE,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
SSO BX WC Maint,BX WC - Westchester,16563931,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2/28/2020 20:23,8/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-631-COMP-CMP,SSO-OWC-A3019,W-DUN SO-631-S,WS-DUN-631,FALSE,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
SSO BX WC Maint,BX WC - Bronx,16563932,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,2/28/2020 20:23,8/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-450-COMP-CMP,SSO-OMX-X3019,X-179 138-450-S,X-E179-450,FALSE,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
SSO BX WC Maint,BX WC - WC North,16564026,PLEASANT VALLEY ANNUAL DIESEL GEN BATTERY INSPECTION,,,READY,FUTR,2/28/2020 20:24,8/28/2021,,1,1,1,4,4,4,SSO-MECH,CMP,SSO-CP-BAT-DSL-LD-A,,W-PLVY-701-DSL-1-BAT-Q,SSO-MXW-A3456,W-PLVY 345-701-S,WN-PLVY-701-DSL-1-BAT,FALSE,,,0,BATT-VRLA-DSL,SSO-BATTERY,"Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Perform an annual inspection on the diesel generator batteries Perform a physical inspection Record battery charger float voltage Record battery charger float current Measure and enter ripple current Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Record room temperature Measure all cell/unit internal impedance Measure all cell to cell and cell to terminal connection resistances Upload cell voltage, impedance, and resistance readings Complete datasplice round, create cm work order as required Inform supervisor of any discrepancies",Follow instruction 0500-0022 Inspection and Servicing of Lead Acid Storage Batteries and perform an annual inspection on the diesel generator batteries ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Gloves  Battery Impedance Test Set",Bicarbonate of soda  ,SSO,6
SSO BX WC Maint,BX WC - WC North,16564096,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,2/28/2020 20:24,8/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,CP-0007905-0050006-0C2,SSO-MXW-A3141,W-PVILLE-668-S,WN-PVLL-668-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,16564108,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,2/28/2020 20:24,8/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,CP-0007901-0050006-0C1,SSO-MXW-A3141,W-PVILLE-668-S,WN-PVLL-668-REC-125-1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,16564123,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  S1  ),,,READY,FUTR,2/28/2020 20:24,8/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,SSO-CP-REC-0000010-001,SSO-MXW-A3141,W-BUCH138-695-S,WN-BUC-695-REC-48-1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,16564151,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  S2  ),,,READY,FUTR,2/28/2020 20:25,8/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,SSO-CP-REC-0000012-001,SSO-MXW-A3141,W-BUCH138-695-S,WN-BUC-695-REC-48-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,16564178,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C4  ),,,READY,FUTR,2/28/2020 20:25,8/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,CP-0009811-0050006-0C4,SSO-MXW-A3141,W-SB-633-S,WS-SPB-633-REC-125-4,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,16564230,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,2/28/2020 20:25,8/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,CP-0009805-0050006-0C2,SSO-MXW-A3141,W-SB-633-S,WS-SPB-633-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,16564275,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,2/28/2020 20:26,8/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,CP-0009801-0050006-0C1,SSO-MXW-A3141,W-SB-633-S,WS-SPB-633-REC-125-1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,16564277,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C3  ),,,READY,FUTR,2/28/2020 20:26,8/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,CP-0009809-0050006-0C3,SSO-MXW-A3141,W-SB-633-S,WS-SPB-633-REC-125-3,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - WC North,16573392,LIGHTING OVER BOTH OF THE CONTROL ROOM ENTRANCE DOORS NEEDS TO BE REPLACED THEY ARE NOT WORK.,,,PLAN,APPR,3/1/2020 21:24,,,1,1,2,8,16,5,,FM,,FML,,SSO-MXW-R3320,W-EFSHKL-706-S,WN-EF-706,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16573591,DEFECTIVE NITRO CART,,,UNASSIGNED,APPR,3/2/2020 10:32,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-EASTVEW-664-S,WN-EV-664,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16573624,MINOR WATER LEAK FROM CEILING - 138 KV NORTH CONTROL ROOM,,,UNASSIGNED,APPR,3/2/2020 12:35,,,1,1,1,8,8,5,,FM,,,,SSO-MXW-R3044,W-DUN NO-630-S,WS-DUN-630-ROF,FALSE,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16573778,CELLING IN BATTERY ROOM C1 IS LEAKING DURING RAIN,,,UNASSIGNED,APPR,3/2/2020 18:13,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-BUCH138-695-S,WN-BUC-695-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - ASM,16574601,0500-12 1 YR PM BUCHANAN HVTS W13,,,READY,FUTR,3/2/2020 20:08,8/31/2021,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000067-002,SSO-MMH-R3405,W-BUCH 13-694-S,WN-BUC-694-HTS-W13,FALSE,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - Westchester,16574884,ALL CELLS ON THE TOP RACK HAD A LOW VOLTAGE READING AND ALL THE CELLS ON THE BOTTOM RACK HAD A HIGH,,,UNASSIGNED,APPR,3/3/2020 14:56,,,1,1,1,8,8,2,,CM,,,,SSO-MXW-R3044,W-BUCH345-696-S,WN-BUC-696-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - WC North,16574885,"CELLS 1 THRU 23 AND 25,28,29,31,37,39,41,43,45,47,49,50,53,55,56,57 HAVE HIGH RESISTANCE READINGS",,,UNASSIGNED,APPR,3/3/2020 14:56,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-BUCH345-696-S,WN-BUC-696-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Westchester,16575667,PH #5 (99153)   FLUID IN THE SECONDARY CONTAINMENT,,,UNASSIGNED,APPR,3/5/2020 10:09,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-B3118,W-DUN SO-631-S,WS-DUN-631,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,No Labor Group,16575743,EF- CAPACITOR BUSHING LEAK ON A PHASE. SEE LONG DESCRIPTION,,,SCHED,POUTG,3/5/2020 12:36,,9/16/2020,1,2,1,8,8,3,,CM,,,,SSO-MXW-R3114,W-EFSHKL-706-S,WN-EF-706-BKR-6,TRUE,9/16/2020 7:00,9/16/2020 19:00,1,GCB/GFA2,SSO-BREAKER HV,,3/19/2020 - Work with PST testing replacement grading capacitor on ground. ,,,,59
SSO BX WC Maint,BX WC - WC North,16575803,"HIGH CELL RESISTANCE ON #29, #33, #38, #44, #49 AND #53. ACCORDING TO POWERDB",,,UNASSIGNED,APPR,3/5/2020 14:02,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-A3141,W-RAMAPO-679-S,WN-RM-679-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Westchester,16576329,TEST HEADER GATE VALVE,,,UNASSIGNED,APPR,3/6/2020 8:28,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-SB-633-S,WS-SPB-633,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16576376,TOS SWITCH TRANFERS TO EMERGENCY AUTOMATICALLY AND GET STUCK WHEN FEED IS RESTORED.,,,UNASSIGNED,APPR,3/6/2020 9:09,,,1,1,1,8,8,3,,CM,,FUN,,SSO-MXW-A3468,X-PKCH 2-454-S,X-PK-454-TOS-TRF-12,FALSE,,,0,TOS-AC,SSO-THROWOVER SWITCH,,,,,,20
SSO BX WC Maint,BX WC - Westchester,16576441,COUNTER READER BAD ON BKR 5413,,,UNASSIGNED,WMATL,3/6/2020 12:57,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3397,W-CEDAR-616-S,WS-CED-616-BKR-5413,FALSE,,,0,BKRFDR,SSO-BREAKER LV,,,,,,17
SSO BX WC Maint,BX WC - Westchester,16577316,LOSS OF TRIP CITCUIT MONITORING. BREAKER FAILS TO OPEN ELECTRICALLY,,,UNASSIGNED,APPR,3/6/2020 20:16,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3397,W-ROCKVIEW-638-S,WS-RVW-638-BKR-1756,FALSE,,,0,BKRBANK,SSO-BREAKER LV,,,,,,17
SSO BX WC Maint,BX WC - WC North,16577381,"WHEN TR 2S DELUGE ISOLATED, VALVE NOT FULLY OPEN ALARM DID NOT COME UP.",,,UNASSIGNED,APPR,3/7/2020 13:07,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-B3139,W-EASTVEW-664-S,WN-EV-664-DHT-TRF-1S2S,FALSE,,,0,Deluge Valve Enc,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16579904,DISCONNECT NS2N WAS OPERATED MANUALLY AND SHOWED INDETERMINATE WHEN OPENED IN XA,,,UNASSIGNED,APPR,3/9/2020 7:36,,,1,1,1,8,8,3,,CM,,SCADACM,,NOM-000-60037,W-SB-633-S,WS-SPB-633-DSW-NS2N,FALSE,,,0,DSW-HORZMO,SSO-DISC SWITCH,,,,,,16
SSO BX WC Maint,BX WC - WC North,16580423,PLACE ABSORBENT BOOM IN MONITORING WELLS,,,UNASSIGNED,APPR,3/10/2020 9:54,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-B3118,W-RAMAPO-679-S,WN-RM-679,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16580434,FIX MISSING ELECTRICAL COVER NEAR PAR 4500,,,UNASSIGNED,APPR,3/10/2020 9:54,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3320,W-RAMAPO-679-S,WN-RM-679,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16581129,BKR- 6S (DT) (MAJOR OR MINOR) *PRE-ACCEPTANCE INSPECTION*,,,PLAN,APPR,3/11/2020 10:35,4/30/2020,,2,1,3,8,24,4,SSO-MECH,DT,SSO-DT-MAJ-ABB-PM63,,WS-DUN-631-BKR-6S-DT,SSO-MXW-P3128,W-DUN SO-631-S,WS-DUN-631-BKR-6S,TRUE,,,1,GCB/145PM/63,SSO-BREAKER HV,"Perform a minor DT breaker pm for an ABB PM-63 Breaker Record SF6 pressure Perform SF6 gas testing, record results Perform visual inspection of breaker condition Perform check of cabinet heaters Perform check of cabinet door gaskets Inspect cabinet for leaks and corrosion Inspect Hydraulic system for leaks Perform check of oil level Report SF6 leak checks performed (if gas call in the last 5 years) Perform inspection of auxiliary switches and control relays Perform inspection of control wiring, linkage, indicators and lights Perform required cleaning Perform required lubrication Perform a micro ohm reading Perform timing tests  Record the as left counter reading Perform a final inspection of the Circuit Breaker Inform Supervisor of any readings out of spec. (Supervisor shall review such readings with Engineering) Complete datasheet, data splice round, and create cm work orders for discrepancies ","Perform Minor DT as per procedure 0770-0001 Chem Lab is to test for the below (Instruction currently being updated): Moisture Content, Purity, SO2 Close timing - should be 50-85 (datasheet has to be updated) Open velocity - 13.4-15.7 (Instruction has to be updated)",Manlift Micro Ohm Meter Fluke Timing Set SF6 Gas Sniffer Leak Tech Laser Camera Wiring Tools Hand Tools Ladders Tarps Rope ,Contact Grease Absorbent Pads Duct Tape Binding Wire Lint Free Cloth Rags Solvent ,Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,16581129,BKR- 6S (DT) (MAJOR OR MINOR) *PRE-ACCEPTANCE INSPECTION*,,,PLAN,APPR,3/11/2020 10:35,4/30/2020,,2,2,3,8,24,4,SSO-MECH,DT,SSO-DT-MAJ-ABB-PM63,,WS-DUN-631-BKR-6S-DT,SSO-MXW-P3128,W-DUN SO-631-S,WS-DUN-631-BKR-6S,TRUE,,,1,GCB/145PM/63,SSO-BREAKER HV,"Perform a minor DT breaker pm for an ABB PM-63 Breaker Record SF6 pressure Perform SF6 gas testing, record results Perform visual inspection of breaker condition Perform check of cabinet heaters Perform check of cabinet door gaskets Inspect cabinet for leaks and corrosion Inspect Hydraulic system for leaks Perform check of oil level Report SF6 leak checks performed (if gas call in the last 5 years) Perform inspection of auxiliary switches and control relays Perform inspection of control wiring, linkage, indicators and lights Perform required cleaning Perform required lubrication Perform a micro ohm reading Perform timing tests  Record the as left counter reading Perform a final inspection of the Circuit Breaker Inform Supervisor of any readings out of spec. (Supervisor shall review such readings with Engineering) Complete datasheet, data splice round, and create cm work orders for discrepancies ","Perform Minor DT as per procedure 0770-0001 Chem Lab is to test for the below (Instruction currently being updated): Moisture Content, Purity, SO2 Close timing - should be 50-85 (datasheet has to be updated) Open velocity - 13.4-15.7 (Instruction has to be updated)",Manlift Micro Ohm Meter Fluke Timing Set SF6 Gas Sniffer Leak Tech Laser Camera Wiring Tools Hand Tools Ladders Tarps Rope ,Contact Grease Absorbent Pads Duct Tape Binding Wire Lint Free Cloth Rags Solvent ,Chem Lab,59
SSO BX WC Maint,BX WC - Westchester,16581634,BREAKER FUNCTIONAL INSPECTION 6S,,,READY,FUTR,3/11/2020 20:09,12/15/2020,,1,1,0,0,0,4,SSO-OPS,CMP-0,SSO-INSP-ABBPM145,WINTR,WS-DUN-631-BKR-6S-WINT,SSO-MXW-K3113,W-DUN SO-631-S,WS-DUN-631-BKR-6S,TRUE,,,1,GCB/145PM/63,SSO-BREAKER HV,"Perform functionality Inspection on ABB PM-63 breaker Inspect control cabinet Check breaker hydraulic fluid level Report any hydraulic leaks observed Check cabinet thermostat  Check cabinet heaters  Record breaker counter operations Inspect breaker porcelains Complete datasplice round, create cm work order for any discrepancies Inform supervisor of any discrepancies found","Use attachment ""ABB PM-63"" to perform inspection Inspect control cabinet -Check for abnormal conditions -Check cabinet light -Check for signs of water intrusion -Check for signs of animal/rodent entry (droppings, chewed wires) -Clean out any unnecessary objects may have been left in cabinet - Check all Compression fittings for tightness   Check breaker hydraulic fluid level -Sight glass should be at least half full  Inspect breaker porcelains -Check for cracks -Check for chips -Check for excessive dirt",Flash light,pen/paper,,59
SSO BX WC Maint,BX WC - Westchester,16581776,4 WATER GEL KITS EXPIRED 2/2020,,,UNASSIGNED,APPR,3/12/2020 11:52,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-HARR-658-S,WS-HAR-658,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16581800,"TR 4 PADS NEED TO BE REPLACED, TR1 OIL MIGRATION DRUM NEEDS TO BE REPLACED",,,UNASSIGNED,APPR,3/12/2020 12:39,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-HARR-658-S,WS-HAR-658,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16581842,"IGH RESISTANCE ACCORDING TO POWER DB CELLS 1,2,8,11,13,15,18,19,20,21,22,23,24,27,28,31,32,34,35,36,",,,UNASSIGNED,APPR,3/12/2020 13:42,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-A3456,W-RAMAPO-679-S,WN-RM-679-BAT-125-3,FALSE,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Westchester,16582709,WASHINGTON STREET 11N THROUGH BUSHING INSULATOR REPLACEMENT,,,SCHED,POUTG,3/13/2020 18:56,,9/16/2020,2,1,1,8,8,3,,CM,,,,SSO-MXW-A3468,W-WASH ST-606-S,WS-WSH-606-CUB-11N,TRUE,9/16/2020 7:00,9/17/2020 19:00,1,CUBFDR,SSO-CUBICLE,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16582709,WASHINGTON STREET 11N THROUGH BUSHING INSULATOR REPLACEMENT,,,SCHED,POUTG,3/13/2020 18:56,,9/17/2020,2,2,1,8,8,3,,CM,,,,SSO-MXW-A3468,W-WASH ST-606-S,WS-WSH-606-CUB-11N,TRUE,9/16/2020 7:00,9/17/2020 19:00,1,CUBFDR,SSO-CUBICLE,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16583756,WASHINGTON STREET 11S THROUGH BUSHING INSULATOR REPLACEMENT,,,SCHED,POUTG,3/13/2020 19:13,,9/21/2020,2,1,3,8,24,3,,CM,,,,SSO-MXW-A3468,W-WASH ST-606-S,WS-WSH-606-CUB-11S,TRUE,9/21/2020 7:00,9/22/2020 19:00,1,CUBFDR,SSO-CUBICLE,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16583756,WASHINGTON STREET 11S THROUGH BUSHING INSULATOR REPLACEMENT,,,SCHED,POUTG,3/13/2020 19:13,,9/22/2020,2,2,3,8,24,3,,CM,,,,SSO-MXW-A3468,W-WASH ST-606-S,WS-WSH-606-CUB-11S,TRUE,9/21/2020 7:00,9/22/2020 19:00,1,CUBFDR,SSO-CUBICLE,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16583849,WASHINGTON STREET 21N THROUGH BUSHING INSULATOR REPLACEMENT,,,SCHED,POUTG,3/13/2020 19:16,,9/24/2020,2,1,1,8,8,3,,CM,,,,SSO-MXW-A3468,W-WASH ST-606-S,WS-WSH-606-CUB-21N,TRUE,9/24/2020 7:00,9/25/2020 19:00,1,CUBFDR,SSO-CUBICLE,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16583849,WASHINGTON STREET 21N THROUGH BUSHING INSULATOR REPLACEMENT,,,SCHED,POUTG,3/13/2020 19:16,,9/25/2020,2,2,1,8,8,3,,CM,,,,SSO-MXW-A3468,W-WASH ST-606-S,WS-WSH-606-CUB-21N,TRUE,9/24/2020 7:00,9/25/2020 19:00,1,CUBFDR,SSO-CUBICLE,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16583850,WASHINGTON STREET 21S THROUGH BUSHING INSULATOR REPLACEMENT,,,SCHED,POUTG,3/13/2020 19:19,,9/28/2020,2,1,1,8,8,3,,CM,,,,SSO-MXW-A3468,W-WASH ST-606-S,WS-WSH-606-CUB-21S,TRUE,9/28/2020 7:00,9/29/2020 19:00,1,CUBFDR,SSO-CUBICLE,,,,,,59
