SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO Manh Maint,MANH - E13th St / ER,0016659518,PM ER DISCONNECT SWITCH 17-2,,,SCHED,APPR,2020-05-12 10:56:50,2022-11-21,2021-03-29,2,1,1,8,8,4,SSO-MECH,PM,SSO-DSW-ER-6Y,,004A-S-DSW-17-2,SSO-MMH-J3062,M-ER 60-004A-S,MW-ER-4A-DSW-17-2,True,2021-03-29 07:00:00,2021-03-30 23:00:00,1,MODISC,SSO-DISC SWITCH,,,,,,16
SSO Manh Maint,MANH - E13th St / ER,0016659518,PM ER DISCONNECT SWITCH 17-2,,,SCHED,APPR,2020-05-12 10:56:50,2022-11-21,2021-03-30,2,2,1,8,8,4,SSO-MECH,PM,SSO-DSW-ER-6Y,,004A-S-DSW-17-2,SSO-MMH-J3062,M-ER 60-004A-S,MW-ER-4A-DSW-17-2,True,2021-03-29 07:00:00,2021-03-30 23:00:00,1,MODISC,SSO-DISC SWITCH,,,,,,16
SSO Manh Maint,MANH - W49th St,0016661548,W49TH ST WATER AND SOLUTION NEED TO BE CHANGED IN THE PORTABLE EYEWASH BOTH #1 & 2,,,PLAN,COMPFLD,2020-05-15 13:37:18,,,1,1,2,5,10,3,,CM,,,,SSO-MMH-F3141,M-W49ST-346-S,MW-W49-346-EWH-1,False,,,0,EYEWASH PORT,,,,,,,59
SSO Manh Maint,MANH - W42nd St,0016661651,W42 BREAKER IN POSITION 42N DOES NOT OPERATE  IN CUBICLE,,,PLAN,POUTG,2020-05-15 17:07:19,,,1,1,1,8,8,3,,CM,,,,SSO-MMH-R3404,M-W42 1-347-S,MW-W42-347-CUB-42N,True,,,1,CUBFDR,SSO-CUBICLE,,,,,,17
SSO Manh Maint,MANH - E13th St / ER,0016670041,EAST RIVER QUARTERLY OWS CONDITION ASSESSMENT,,,PLAN,APPR,2020-05-21 10:23:59,2021-02-28,,1,1,1,8,8,4,SSO-ENV,CMP-0,SSO-OWS-COND-A,OSME,ER-4A-OWS-COND-Q,SSO-MMH-B3348,M-ER 60-004A-S,MW-ER-4A-OWS-1,False,,,0,OIL/WATER SEPR,,"Perform an Annual maintenance on the Oil / Water separator. Notify SSO Control Center, ECC and AECC about test Inspect the control panels Barricade work area Check the operation the Leak Detector Check the operation of the Level Sensors Verify MOV closes on ""High High Oil "" alarm Isolate the OWS by closing the Inlet MOV Remove the  grade level cover over the Coalescer and the Petro Screen Filters Unbolt and remove the 18"" manway from over Sediment  Perform a camera / visual inspection Inspect the OWS static level and sediment chamber, record findings on the ""OWS Inspection Summary Form"" If a high sediment level  is recorded, notify engineering Remove Barricades Record all required data on the Data Splice sheet Notify SSO Control Center, ECC and AECC that test is completed Report all irregularities to the Supervisor Create a CM in Maximo for all required maintenance that cannot be addressed at this time.  ","Perform an Annual maintenance on the Oil / Water Separator Ensure all objectives are all completed The system description and Annual Maintenance Instructions are attached below, additional information may be found there. Fill in all required information on the ""Inspection Summary Form"" Upload all forms and data to the MTL Datasplice round will be created and added to job plan once instruction is approved ","Personal Protective Equipment (PPE) and fall protection Tools, wrenches, and cleaning solutions.  Wooden gauge stick.  Sewer camera  Safety Barricades ",,,59
SSO Manh Maint,MANH - E13th St / ER,0016670042,EAST RIVER QUARTERLY OWS CONDITION ASSESSMENT,,,PLAN,APPR,2020-05-21 10:23:59,2021-05-28,,1,1,1,8,8,4,SSO-ENV,CMP-0,SSO-OWS-COND-A,OSME,ER-4A-OWS-COND-Q,SSO-MMH-B3348,M-ER 60-004A-S,MW-ER-4A-OWS-1,False,,,0,OIL/WATER SEPR,,"Perform an Annual maintenance on the Oil / Water separator. Notify SSO Control Center, ECC and AECC about test Inspect the control panels Barricade work area Check the operation the Leak Detector Check the operation of the Level Sensors Verify MOV closes on ""High High Oil "" alarm Isolate the OWS by closing the Inlet MOV Remove the  grade level cover over the Coalescer and the Petro Screen Filters Unbolt and remove the 18"" manway from over Sediment  Perform a camera / visual inspection Inspect the OWS static level and sediment chamber, record findings on the ""OWS Inspection Summary Form"" If a high sediment level  is recorded, notify engineering Remove Barricades Record all required data on the Data Splice sheet Notify SSO Control Center, ECC and AECC that test is completed Report all irregularities to the Supervisor Create a CM in Maximo for all required maintenance that cannot be addressed at this time.  ","Perform an Annual maintenance on the Oil / Water Separator Ensure all objectives are all completed The system description and Annual Maintenance Instructions are attached below, additional information may be found there. Fill in all required information on the ""Inspection Summary Form"" Upload all forms and data to the MTL Datasplice round will be created and added to job plan once instruction is approved ","Personal Protective Equipment (PPE) and fall protection Tools, wrenches, and cleaning solutions.  Wooden gauge stick.  Sewer camera  Safety Barricades ",,,59
SSO Manh Maint,MANH - E13th St / ER,0016670043,EAST RIVER QUARTERLY OWS CONDITION ASSESSMENT,,,PLAN,APPR,2020-05-21 10:23:59,2021-08-28,,1,1,1,8,8,4,SSO-ENV,CMP-0,SSO-OWS-COND-A,OSME,ER-4A-OWS-COND-Q,SSO-MMH-B3348,M-ER 60-004A-S,MW-ER-4A-OWS-1,False,,,0,OIL/WATER SEPR,,"Perform an Annual maintenance on the Oil / Water separator. Notify SSO Control Center, ECC and AECC about test Inspect the control panels Barricade work area Check the operation the Leak Detector Check the operation of the Level Sensors Verify MOV closes on ""High High Oil "" alarm Isolate the OWS by closing the Inlet MOV Remove the  grade level cover over the Coalescer and the Petro Screen Filters Unbolt and remove the 18"" manway from over Sediment  Perform a camera / visual inspection Inspect the OWS static level and sediment chamber, record findings on the ""OWS Inspection Summary Form"" If a high sediment level  is recorded, notify engineering Remove Barricades Record all required data on the Data Splice sheet Notify SSO Control Center, ECC and AECC that test is completed Report all irregularities to the Supervisor Create a CM in Maximo for all required maintenance that cannot be addressed at this time.  ","Perform an Annual maintenance on the Oil / Water Separator Ensure all objectives are all completed The system description and Annual Maintenance Instructions are attached below, additional information may be found there. Fill in all required information on the ""Inspection Summary Form"" Upload all forms and data to the MTL Datasplice round will be created and added to job plan once instruction is approved ","Personal Protective Equipment (PPE) and fall protection Tools, wrenches, and cleaning solutions.  Wooden gauge stick.  Sewer camera  Safety Barricades ",,,59
SSO Manh Maint,MANH - E13th St / ER,0016670044,EAST RIVER QUARTERLY OWS CONDITION ASSESSMENT,,,PLAN,APPR,2020-05-21 10:24:00,2021-11-28,,1,1,1,8,8,4,SSO-ENV,CMP-0,SSO-OWS-COND-A,OSME,ER-4A-OWS-COND-Q,SSO-MMH-B3348,M-ER 60-004A-S,MW-ER-4A-OWS-1,False,,,0,OIL/WATER SEPR,,"Perform an Annual maintenance on the Oil / Water separator. Notify SSO Control Center, ECC and AECC about test Inspect the control panels Barricade work area Check the operation the Leak Detector Check the operation of the Level Sensors Verify MOV closes on ""High High Oil "" alarm Isolate the OWS by closing the Inlet MOV Remove the  grade level cover over the Coalescer and the Petro Screen Filters Unbolt and remove the 18"" manway from over Sediment  Perform a camera / visual inspection Inspect the OWS static level and sediment chamber, record findings on the ""OWS Inspection Summary Form"" If a high sediment level  is recorded, notify engineering Remove Barricades Record all required data on the Data Splice sheet Notify SSO Control Center, ECC and AECC that test is completed Report all irregularities to the Supervisor Create a CM in Maximo for all required maintenance that cannot be addressed at this time.  ","Perform an Annual maintenance on the Oil / Water Separator Ensure all objectives are all completed The system description and Annual Maintenance Instructions are attached below, additional information may be found there. Fill in all required information on the ""Inspection Summary Form"" Upload all forms and data to the MTL Datasplice round will be created and added to job plan once instruction is approved ","Personal Protective Equipment (PPE) and fall protection Tools, wrenches, and cleaning solutions.  Wooden gauge stick.  Sewer camera  Safety Barricades ",,,59
SSO Manh Maint,MANH - E13th St / ER,0016670689,MW-E13-303-POT-69M73 POT HEADS ARE DIRTY,,,POUTG,POUTG,2020-05-21 21:34:17,,,1,1,1,8,8,3,,CM,,,,SSO-MMH-P3335,M-E13ST-303-S,MW-E13-303-POT-69M73,True,,,1,POTHEAD,SSO-POTHEAD,,,,,,59
SSO Manh Maint,MANH - E13th St / ER,0016670690,MW-E13-303-POT-69M62 POT HEADS ARE DIRTY,,,POUTG,POUTG,2020-05-21 21:40:51,,,1,1,1,8,8,3,,CM,,,,SSO-MMH-P3335,M-E13ST-303-S,MW-E13-303-POT-69M62,True,,,1,POTHEAD,SSO-POTHEAD,,,,,,59
SSO Manh Maint,MANH - W42nd St,0016670760,ARCO FINDINGS AFTER INSPECTIONS,,,UNASSIGNED,REWORK,2020-05-22 11:37:43,,,1,1,1,8,8,3,,CM,,,,SSO-MMH-R3325,M-W42 1-347-S,MW-W42-347-SMD,False,,,0,SMKDET-INT,,,,,,,58
SSO Manh Maint,MANH - ASM,0016678408,MAIN DECK DG - COOLANT FREEZING TEMP DOES NOT MEET SPEC,,,READY,APPR,2020-05-27 11:01:01,,,1,1,2,8,16,3,AUXSUP,CM,,,,SSO-MMH-B3136,M-E13ST-303-S,MW-E13-303-DSL-1,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,"Drain, Flush and Replace DG Engine Coolant",Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: STAR & Attention to Detail [SEE ATTACHED HPI TOOLBOX)    VERIFY PROTECTION !!! ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!! 1. Drain Existing engine coolant and discard properly (see procedure for proper drum labeling) 2. Flush system with water or new coolant as available 3. Replace Engine Coolant and ensure filled to proper level 4. Test Run DG  Complete Data splice Round Leave work-site clean Report Status to Supervisor at end of shift,Mechanic As Toolbox,Coolant as per exhibit A in procedure 0500-0701 Liquid Drums Funnels Absorbent PADS ,none,15
SSO Manh Maint,MANH - W42nd St,0016694949,W42ND ST 'A' PHASE FLANGE ON 38M43 PH IS LEAKING OIL,,,PLAN,APPR,2020-06-03 10:29:47,,,1,1,1,8,8,3,,ENVR,,,,,M-W42 1-347-S,MW-W42-347-POT-38M43,False,,,0,POTHEAD,SSO-POTHEAD,,,,,,59
SSO Manh Maint,MANH - W42nd St,0016695047,PARKVIEW POSITION 2TB SHOWS INDETERMINATE WHEN CLOSED OR OPEN. OPERATOR VERIFIED CORRECT STATUS.,,,POUTG,POUTG,2020-06-03 16:38:35,,,1,1,1,8,8,3,,ALARM,,SCADACM,,SSO-MMH-P3412,M-PARKVIEW-252-S,ME-PKV-252-CUB-2TB,True,,,1,CUBBANK,SSO-CUBICLE,,,,,,17
SSO Manh Maint,MANH - Murray Hill / E40th St,0016695058,E40TH ST SOCKET FOR TRIP CIRCUIT MONITORING LIGHT NEEDS TO BE CHANGED,,,SCHED,COMPFLD,2020-06-03 17:11:29,,,1,1,2,3,6,3,,CM,,,,SSO-MMH-P3412,M-E40ST 2-400-S,ME-E40-400-CUB-7TB,False,,,0,CUBBANK,SSO-CUBICLE,Determine if alarm is a true condition  Document filed condition and notify Station operator/Supervisor   obtain equipment schematic via Adept  reference schematic for circuit mapping  Identify defective component in circuit  If Temp Modifications is required reference 0300-0095 when circuit is repaired/verify circuit is functioning properly   Document/complete CM Data splice  ,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Touch STAR, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  ***ENSURE ELECTRICAL SAFETY, CHECK DEAD or USE INSULATED TOOLS*** PRIOR TO TESTING CIRCUIT ENSURE METER IS IN THE CORRECT MODE  WHEN TESTING FOR VOLTAGE CHECK METER TO  KNOWN SOURCE PRIOR TO USE  PROVIDE OWN ELECTRICAL ISOLATION IF NOT PART OF WORK PERMIT INFORM SUPERVISOR OF FINDINGS  ENSURE THAT WORK SITE IS CLEAN",Mechanics A tool Box  Fluke Meter  Jumper with alligator clip  Kneeling Pad  Flashlight ,"Wire, connectors, lugs, wire nuts, terminals, alligator clip with boot  ",PST if required,17
SSO Manh Maint,MANH - W49th St,0016695456,MONTHLY MANHATTAN REGION SF6 STATION INVENTORY,,,READY,APPR,2020-06-03 20:13:22,2020-10-28,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-MANH,SSO-MMH-F3143,M-W49ST-RC,MW-W49-346-RC,False,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
SSO Manh Maint,MANH - W49th St,0016695457,MONTHLY MANHATTAN REGION SF6 STATION INVENTORY,,,READY,FUTR,2020-06-03 20:13:23,2020-11-28,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-MANH,SSO-MMH-F3143,M-W49ST-RC,MW-W49-346-RC,False,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
SSO Manh Maint,MANH - W49th St,0016695458,MONTHLY MANHATTAN REGION SF6 STATION INVENTORY,,,READY,FUTR,2020-06-03 20:13:24,2020-12-28,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-MANH,SSO-MMH-F3143,M-W49ST-RC,MW-W49-346-RC,False,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
SSO Manh Maint,MANH - W49th St,0016695459,MONTHLY MANHATTAN REGION SF6 STATION INVENTORY,,,READY,FUTR,2020-06-03 20:13:24,2021-01-28,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-MANH,SSO-MMH-F3143,M-W49ST-RC,MW-W49-346-RC,False,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
SSO Manh Maint,MANH - W49th St,0016695460,MONTHLY MANHATTAN REGION SF6 STATION INVENTORY,,,READY,FUTR,2020-06-03 20:13:25,2021-02-28,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-MANH,SSO-MMH-F3143,M-W49ST-RC,MW-W49-346-RC,False,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
SSO Manh Maint,MANH - W49th St,0016695461,MONTHLY MANHATTAN REGION SF6 STATION INVENTORY,,,READY,FUTR,2020-06-03 20:13:26,2021-03-28,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-MANH,SSO-MMH-F3143,M-W49ST-RC,MW-W49-346-RC,False,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
SSO Manh Maint,MANH - W49th St,0016695462,MONTHLY MANHATTAN REGION SF6 STATION INVENTORY,,,READY,FUTR,2020-06-03 20:13:27,2021-04-28,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-MANH,SSO-MMH-F3143,M-W49ST-RC,MW-W49-346-RC,False,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
SSO Manh Maint,MANH - W49th St,0016695463,MONTHLY MANHATTAN REGION SF6 STATION INVENTORY,,,READY,FUTR,2020-06-03 20:13:28,2021-05-28,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-MANH,SSO-MMH-F3143,M-W49ST-RC,MW-W49-346-RC,False,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
SSO Manh Maint,MANH - W49th St,0016695464,MONTHLY MANHATTAN REGION SF6 STATION INVENTORY,,,READY,FUTR,2020-06-03 20:13:29,2021-06-28,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-MANH,SSO-MMH-F3143,M-W49ST-RC,MW-W49-346-RC,False,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
SSO Manh Maint,MANH - W49th St,0016695465,MONTHLY MANHATTAN REGION SF6 STATION INVENTORY,,,READY,FUTR,2020-06-03 20:13:29,2021-07-28,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-MANH,SSO-MMH-F3143,M-W49ST-RC,MW-W49-346-RC,False,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
