SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Westchester,16583850,WASHINGTON STREET 21S THROUGH BUSHING INSULATOR REPLACEMENT,,,SCHED,POUTG,3/13/2020 19:19,,9/29/2020,2,2,1,8,8,3,,CM,,,,SSO-MXW-A3468,W-WASH ST-606-S,WS-WSH-606-CUB-21S,TRUE,9/28/2020 7:00,9/29/2020 19:00,1,CUBFDR,SSO-CUBICLE,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16583851,WASHINGTON STREET 31S THROUGH BUSHING INSULATOR REPLACEMENT,,,SCHED,POUTG,3/13/2020 19:25,,10/1/2020,2,1,1,8,8,3,,CM,,,,SSO-MXW-A3468,W-WASH ST-606-S,WS-WSH-606-CUB-31S,TRUE,10/1/2020 7:00,10/2/2020 19:00,1,CUBFDR,SSO-CUBICLE,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16583851,WASHINGTON STREET 31S THROUGH BUSHING INSULATOR REPLACEMENT,,,SCHED,POUTG,3/13/2020 19:25,,10/2/2020,2,2,1,8,8,3,,CM,,,,SSO-MXW-A3468,W-WASH ST-606-S,WS-WSH-606-CUB-31S,TRUE,10/1/2020 7:00,10/2/2020 19:00,1,CUBFDR,SSO-CUBICLE,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16583852,WASHINGTON STREET 41S THROUGH BUSHING INSULATOR REPLACEMENT,,,SCHED,POUTG,3/13/2020 19:27,,10/5/2020,2,1,0,8,0,3,,CM,,,,SSO-MXW-A3468,W-WASH ST-606-S,WS-WSH-606-CUB-41S,TRUE,10/5/2020 7:00,10/6/2020 19:00,1,CUBFDR,SSO-CUBICLE,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16583852,WASHINGTON STREET 41S THROUGH BUSHING INSULATOR REPLACEMENT,,,SCHED,POUTG,3/13/2020 19:27,,10/6/2020,2,2,1,8,8,3,,CM,,,,SSO-MXW-A3468,W-WASH ST-606-S,WS-WSH-606-CUB-41S,TRUE,10/5/2020 7:00,10/6/2020 19:00,1,CUBFDR,SSO-CUBICLE,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16583917,RAPID RESTORATION SYSTEM NOT WORKING,,,UNASSIGNED,APPR,3/14/2020 14:09,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,X-TREMONT-456-S,X-TRE-456,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16584265,NEW LOWER FENCELINE ALONG WEST SIDE NEEDS TO HAVE ALL LOOSE GROUND CABLES BONDED TO FENCE,,,PLAN,APPR,3/14/2020 20:51,,,1,1,2,10,20,5,,CM,,,,SSO-MXW-R3044,W-CEDAR-616-S,WS-CED-616,FALSE,,,0,STATION-DIST,,,"Job briefing Ground doors, fences, gates etc.. Using the Engineering report from Tech Services and a Station Print showing all test points, identify grounds needing repair. Apply portable ground jumpers across all connections before separating terminations for service.  Clean all connections and hardware, apply contact lubrication or sealer as required. Repair or replace all damaged hardware. Repair or replace all damaged Cadwelds. Retest all repaired connections in accordance with CE-ES-1001.ata Splice Round, notify supervisor of any discrepancies.  Complete D Record all work performed on the Data Splice Sheet.",Portable Ground Jumpers. Micro ohm meter. Hand Tools. Solvent Scotch Bright,Sprays Lubricants Alcohol Wipes  Solvent Scotch Bright,Tech Services EC,59
SSO BX WC Maint,BX WC - Westchester,16584292,A EMERGENCY LIGHT AT THE DOORWAY IN S3 FIRE PUMP HOUSE IS DEFECTIVE,,,UNASSIGNED,APPR,3/15/2020 7:03,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-SB-633-S,WS-SPB-633,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16585982,LARGE MOUSE NEST,,,UNASSIGNED,APPR,3/15/2020 18:42,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-SB-633-S,WS-SPB-633-TOS-N6,FALSE,,,0,TOS-DC,SSO-THROWOVER SWITCH,,,,,,20
SSO BX WC Maint,BX WC - WC North,16586743,BKR-11(OH),,,UNASSIGNED,APPR,3/15/2020 20:00,9/14/2021,,1,1,1,8,8,4,SSO-MECH,OH,SSO-OV-PK4C,,SSO-BKR-0000865-ACB 000889,NOM-000-99999,W-BUCH345-696-S,WN-BUC-696-BKR-11,TRUE,,,1,ACB/PK4C,SSO-BREAKER HV,,,,,,59
SSO BX WC Maint,BX WC - WC North,16586901,"RETRO FIT SWITCHING BAR, TO PASS SPCC MOAT WALL",,,UNASSIGNED,APPR,3/15/2020 21:31,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-EASTVEW-664-S,WN-EV-664-GSW-78,FALSE,,,0,GRDSW,,,,,,,16
SSO BX WC Maint,BX WC - Westchester,16586979,REPLACE SURGE ARRESTORS BUS SECTION 1-3,,,PLAN,APPR,3/16/2020 10:36,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-A3144,W-EASTVEW-664-S,WN-EV-664-LAR-1-3,FALSE,,,0,SURGEAR,,,,,,,46
SSO BX WC Maint,BX WC - WC North,16587888,"BATTERIES 15,16,17,20-27,40,44,51,53,57,58 SHOWED A CHANGE FROM BASELINE IN POWER DB",,,UNASSIGNED,APPR,3/17/2020 16:37,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-A3141,W-BUCH345-696-S,WN-BUC-696-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - WC North,16587889,"STRAPS 1,2,12-30,32,33,34,35,37-44,48,50,54 HAD A GREAT CHANGE IN POWER DB",,,UNASSIGNED,APPR,3/17/2020 16:37,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-A3141,W-BUCH345-696-S,WN-BUC-696-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - WC North,16587893,EMER LIGHT #6 IN SWGR IS N.G.,,,UNASSIGNED,APPR,3/17/2020 17:39,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3320,W-OSSIN W-674-S,WN-OSS-674,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - WC North,16588007,HOTSPOT ON DISCONNECT B1-A,,,UNASSIGNED,APPR,3/17/2020 19:57,,,1,1,1,8,8,3,,HSREP,,,,SSO-MXW-J3137,W-PVILLE-668-S,WN-PVLL-668-DSW-B1-A,FALSE,,,0,DSW-HORZMO,SSO-DISC SWITCH,,,,,,16
SSO BX WC Maint,BX WC - WC North,16588019,HOTSPOT ON DISCO B2-A,,,UNASSIGNED,APPR,3/17/2020 20:03,,,1,1,1,8,8,3,,HSREP,,,,SSO-MXW-J3137,W-PVILLE-668-S,WN-PVLL-668-DSW-B2-A,FALSE,,,0,DSW-HORZMO,SSO-DISC SWITCH,,,,,,16
SSO BX WC Maint,BX WC - Westchester,16588722,"3 DRUMS WITH UNKNOWN LIQUID OR MATERIAL NEED TO BE CHECKED, IDENTIFIED, AND LABELED",,,UNASSIGNED,APPR,3/19/2020 14:19,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-B3344,W-ELMSF-660-S,WS-ELM-660,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16591081,BKR  F3  DT (MAJOR OR MINOR),,,PLAN,APPR,3/20/2020 20:06,9/19/2021,,2,1,3,8,24,4,SSO-MECH,DT,SSO-DTABB145PM-MINOR,,SSO-BKR-0000505-DT,SSO-MXW-P3128,X-TREMONT-456-S,X-TRE-456-BKR-F3,TRUE,,,1,GCB/145PM/63,SSO-BREAKER HV,"Perform a minor DT breaker pm for an ABB PM-63 Breaker Record SF6 pressure Perform SF6 gas testing, record results Perform visual inspection of breaker condition Perform check of cabinet heaters Perform check of cabinet door gaskets Inspect cabinet for leaks and corrosion Inspect Hydraulic system for leaks Perform check of oil level Report SF6 leak checks performed (if gas call in the last 5 years) Perform inspection of auxiliary switches and control relays Perform inspection of control wiring, linkage, indicators and lights Perform required cleaning Perform required lubrication Perform a micro ohm reading Perform timing tests  Record the as left counter reading Perform a final inspection of the Circuit Breaker Inform Supervisor of any readings out of spec. (Supervisor shall review such readings with Engineering) Complete datasheet, data splice round, and create cm work orders for discrepancies ","Perform Minor DT as per procedure 0770-0001 Chem Lab is to test for the below (Instruction currently being updated): Moisture Content, Purity, SO2 Close timing - should be 50-85 (datasheet has to be updated) Open velocity - 13.4-15.7 (Instruction has to be updated)",Manlift Micro Ohm Meter Fluke Timing Set SF6 Gas Sniffer Leak Tech Laser Camera Wiring Tools Hand Tools Ladders Tarps Rope ,Contact Grease Absorbent Pads Duct Tape Binding Wire Lint Free Cloth Rags Solvent ,Chem Lab,59
SSO BX WC Maint,BX WC - Bronx,16591081,BKR  F3  DT (MAJOR OR MINOR),,,PLAN,APPR,3/20/2020 20:06,9/19/2021,,2,2,3,8,24,4,SSO-MECH,DT,SSO-DTABB145PM-MINOR,,SSO-BKR-0000505-DT,SSO-MXW-P3128,X-TREMONT-456-S,X-TRE-456-BKR-F3,TRUE,,,1,GCB/145PM/63,SSO-BREAKER HV,"Perform a minor DT breaker pm for an ABB PM-63 Breaker Record SF6 pressure Perform SF6 gas testing, record results Perform visual inspection of breaker condition Perform check of cabinet heaters Perform check of cabinet door gaskets Inspect cabinet for leaks and corrosion Inspect Hydraulic system for leaks Perform check of oil level Report SF6 leak checks performed (if gas call in the last 5 years) Perform inspection of auxiliary switches and control relays Perform inspection of control wiring, linkage, indicators and lights Perform required cleaning Perform required lubrication Perform a micro ohm reading Perform timing tests  Record the as left counter reading Perform a final inspection of the Circuit Breaker Inform Supervisor of any readings out of spec. (Supervisor shall review such readings with Engineering) Complete datasheet, data splice round, and create cm work orders for discrepancies ","Perform Minor DT as per procedure 0770-0001 Chem Lab is to test for the below (Instruction currently being updated): Moisture Content, Purity, SO2 Close timing - should be 50-85 (datasheet has to be updated) Open velocity - 13.4-15.7 (Instruction has to be updated)",Manlift Micro Ohm Meter Fluke Timing Set SF6 Gas Sniffer Leak Tech Laser Camera Wiring Tools Hand Tools Ladders Tarps Rope ,Contact Grease Absorbent Pads Duct Tape Binding Wire Lint Free Cloth Rags Solvent ,Chem Lab,59
SSO BX WC Maint,BX WC - ASM,16591104,FM200: BATTERY CHARGING FAULT ALARM UP,,,WMATL,REWORK,3/21/2020 0:17,,,1,1,1,8,8,3,AUXSUP,ALARM,,,,SSO-MXW-P3389,W-MILL138-680-S,WN-MW-680-PHS-1,FALSE,,,0,PUMPHOUS,,The problem was found to be a defective battery however we need to order them as they’re 12v 7.0 amp hr batteries and we do NOT have them in stock. ,,,,,34
SSO BX WC Maint,BX WC - Westchester,16591105,REACTOR R1 SYSTEM TROUBLE,,,SCHED,REPLAN,3/21/2020 4:18,,9/19/2020,1,1,2,8,16,3,,ALARM,,,,SSO-MXW-S3098,W-PVILLE-668-S,WN-PVLL-668-DHT-REA-R1,TRUE,9/19/2020 7:00,9/19/2020 15:00,1,Deluge Valve Enc,,Check and repair deluge system,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance} Troubleshoot deluge system to correct mechanical or electrical deficiencies and repair Maintain Clearance from energized conductors Complete Datasplice round and notify supervisor of any discrepancies that cannot be resolved",Mech A Toolbox A-frame Ladder if needed,Fire head Fire detector Sprinkler nozzles,,59
SSO BX WC Maint,BX WC - WC North,16593729,138KV CONTROL ROOM MAIN EXIT LIGHT NOT WORKING,,,UNASSIGNED,APPR,3/22/2020 20:20,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-MILL138-680-S,WN-MW-680,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16593816,MISSING SWING GATE/CHAIN,,,PLAN,APPR,3/23/2020 11:42,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-MILL138-680-S,WN-MW-680,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16593845,WHITE PLAINS DELUGE AND ISOLATION VALVES,,,UNASSIGNED,APPR,3/23/2020 12:53,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-B3139,W-WP-655A-S,WS-WP-655A,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - ASM,16594249,DO AND OUTSIDE LINE PHONE IN PUMPHOUSE NOT WORKING,,,UNASSIGNED,APPR,3/24/2020 13:38,,,1,1,1,8,8,5,AUXSUP,CM,,REPAIR,,SSO-MXW-R3320,W-HARR-658-S,WS-HAR-658-PHS-1,FALSE,,,0,PUMPHOUS,,,,,,,34
SSO BX WC Maint,BX WC - WC North,16594708,DEFECTIVE...MAXIMO ON 8/2/19,,,UNASSIGNED,APPR,3/25/2020 16:11,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3320,W-GRASSLND-667-S,WN-GRL-667-OWS-1,FALSE,,,0,OIL/WATER SEPR,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16595324,BKR. RS3 CABINET OPENINGS NEED TO BE SEALED.      BKR.RS4 RODENT DROPPINGS NEEDS TO BE CLEANED AND S,,,UNASSIGNED,APPR,3/26/2020 8:12,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-PLVY 345-701-S,WN-PLVY-701,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16596680,S3 HOUSE 4S3/5S3 TEST HEADER NEEDS A CHAIN,,,UNASSIGNED,APPR,3/27/2020 11:15,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-SB-633-S,WS-SPB-633,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16596785,"ACCORDING TO POWER DB, CELL TO CELL STRAPS ARE HIGH RESISTANCE 5, 8,15,17, 19, 23, 25, 27, 41, 45, 5",,,UNASSIGNED,APPR,3/27/2020 18:19,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3320,W-ROCKVIEW-638-S,WS-RVW-638-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Westchester,16596787,"ACCORDING TO POWER DB, CELL TO CELL STRAPS ARE HIGH RESISTANCE 2, 3, 8, 10, 12,16, 18 20, 22, 24, 26",,,UNASSIGNED,APPR,3/27/2020 18:23,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3320,W-ROCKVIEW-638-S,WS-RVW-638-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Westchester,16597968,"OWS SYSEM ALARM UP - OWS CONTROL PNL AS #3 ALARM, STATING THAT PUMP #1 OVERCURRENT TRIP",,,UNASSIGNED,APPR,3/27/2020 22:55,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3320,W-WP-655A-S,WS-WP-655A-PNL-MIMIC,FALSE,,,0,CONTROL PANEL,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16597970,OWS TROUBLE ALARM ON STATION ALARM PANEL AND OUTSIDE OUTLET MOV CONTROL PANEL HAS DUAL INDICATION,,,UNASSIGNED,APPR,3/28/2020 0:45,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3320,W-ROCKVIEW-638-S,WS-RVW-638,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16597974,"FIRE ALARM CONTROL PANEL - SYSTEM TROUBLE ALARM - FAULT ON ""FAN RSF-1 SWITCHGEAR""",,,UNASSIGNED,APPR,3/28/2020 6:34,,,1,1,1,8,8,5,,ALARM,,,,SSO-MXW-P3389,W-ROCKVIEW-638-S,WS-RVW-638-PNL-FIRE,FALSE,,,0,FIREPNL,,,,,,,58
SSO BX WC Maint,BX WC - Bronx,16601595,THERE IS NO EMERG EYEWASH UNIT,,,UNASSIGNED,APPR,3/29/2020 14:31,,,1,1,1,8,8,5,,FM,,,,SSO-MXW-R3320,X-179 138-450-S,X-E179-450-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16601603,TOOK READINGS ON CELLS 13) - 2.144 LOW VOLTAGE  14) - 2.147 LOW VOLTAGE  27) - 2.154,,,UNASSIGNED,APPR,3/29/2020 16:14,,,1,1,1,8,8,3,TRFGRP,CM,,,,SSO-MXW-R3320,W-BUCH138-695-S,WN-BUC-695-TRF-3-LTC,FALSE,,,0,TAPCHNG-TYP1,SSO-LTC,,,,,,30
SSO BX WC Maint,BX WC - Westchester,16602035,CIRCUIT BREAKER CO-2576  (1200A),,,READY,APPR,3/29/2020 20:00,9/28/2021,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,W-ELM-662B-BKR-2576,SSO-MXW-P3331,W-ELMSF 2-662B-S,WS-ELM-662B-BKR-2576,TRUE,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO BX WC Maint,BX WC - Westchester,16602036,CIRCUIT BREAKER CO-2577  (1200A),,,READY,APPR,3/29/2020 20:00,9/28/2021,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,W-ELM-662B-BKR-2577,SSO-MXW-P3331,W-ELMSF 2-662B-S,WS-ELM-662B-BKR-2577,TRUE,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO BX WC Maint,BX WC - Westchester,16602037,CIRCUIT BREAKER CO-2578  (1200A),,,READY,APPR,3/29/2020 20:02,9/28/2021,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,W-ELM-662B-BKR-2578,SSO-MXW-P3331,W-ELMSF 2-662B-S,WS-ELM-662B-BKR-2578,TRUE,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO BX WC Maint,BX WC - Westchester,16602038,CIRCUIT BREAKER CO-2575  (3000A),,,READY,APPR,3/29/2020 20:04,9/28/2021,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,W-ELM-662B-BKR-2575,SSO-MXW-P3331,W-ELMSF 2-662B-S,WS-ELM-662B-BKR-2575,TRUE,,,1,BKRBANK,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO BX WC Maint,BX WC - Westchester,16602042,CIRCUIT BREAKER CO-2574  (3000A),,,READY,APPR,3/29/2020 20:06,9/28/2021,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,W-ELM-662B-BKR-2574,SSO-MXW-P3331,W-ELMSF 2-662B-S,WS-ELM-662B-BKR-2574,TRUE,,,1,BKRBANK,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO BX WC Maint,BX WC - Westchester,16602141,FENCING IS DAMAGED FOR AN ANINAL TO GET IN MORE THEN 2 INCHES OF CLEARANCE,,,UNASSIGNED,APPR,3/30/2020 3:48,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-MILL138-680-S,WN-MW-680-LAR-7W,FALSE,,,0,SURGEAR,,,,,,,46
SSO BX WC Maint,BX WC - Westchester,16602142,7W45 POS 12S OPEN INDICATION SOCKET NEEDS REPLACEMENT.,,,UNASSIGNED,APPR,3/30/2020 3:52,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-A3468,W-MILL 13-683-S,WN-MW-683-CUB-12S,FALSE,,,0,CUBFDR,SSO-CUBICLE,,,,,,17
SSO BX WC Maint,BX WC - Bronx,16602820,BATTERY INSPECTION C2,,,READY,FUTR,3/30/2020 20:08,9/28/2021,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,PRC-005,X-ADY-253-BAT-C2,SSO-MXW-A3456,X-ACADEMY-253-S,X-ADY-253-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Bronx,16602821,0500-06  RECTIFIER  QUARTERLY INSPECTION C2,,,READY,FUTR,3/30/2020 20:08,9/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,X-ADY-253-REC-125-2,SSO-MXW-A3141,X-ACADEMY-253-S,X-ADY-253-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - ASM,16602857,ACADEMY STREET-PUMPHOUSE-PH M29 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,3/30/2020 20:08,9/28/2021,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-253-S-PHS-M29-HOTSPOT-INSP,SSO-MMH-R3127,X-ACADEMY-253-S,X-ADY-253-PHS-M29,FALSE,,,0,PUMPHOUS,PUMPHOUSE,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,34
SSO BX WC Maint,BX WC - ASM,16602868,MOTT HAVEN -PURS PLANT-Q11 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,3/30/2020 20:08,9/28/2021,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-440-S-PUR-Q11-HOTSPOT-INSP,SSO-MMH-R3127,X-MH 345-440-S,X-MOT-440-PUR-Q11,FALSE,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,16602869,MOTT HAVEN -PURS PLANT-Q12 ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,3/30/2020 20:08,9/28/2021,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-440-S-PUR-Q12-HOTSPOT-INSP,SSO-MMH-R3127,X-MH 345-440-S,X-MOT-440-PUR-Q12,FALSE,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - Westchester,16602890,"KF-1, KF-2 BATTERY INSPECTION C-1",,,READY,FUTR,3/30/2020 20:08,9/28/2021,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,NPCC,SSO-CP-BAT-0000026-002,SSO-MXW-A3141,W-BUCH138-695-S,WN-BUC-695-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Westchester,16602891,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,3/30/2020 20:08,9/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,SSO-CP-REC-0000009-001,SSO-MXW-A3141,W-BUCH138-695-S,WN-BUC-695-REC-125-1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Bronx,16602893,BATTERY INSPECTION C-1,,,READY,FUTR,3/30/2020 20:08,9/28/2021,,1,1,1,7,7,4,SSO-MECH,CMP,SSO-125-SEL-A,PRC-005,CP-BAT-0004895-0050005-01-003,SSO-MXW-A3141,X-TREMONT-456-S,X-TRE-456-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per instruction 0500-0022 Perform all steps for Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per instruction 0500-0022 ,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - Bronx,16602894,0500-06  RECTIFIER INSP  C-1,,,READY,FUTR,3/30/2020 20:08,9/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-REC-456-S-0500-6.1,SSO-MXW-A3141,X-TREMONT-456-S,X-TRE-456-REC-125-1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,16602896,"KF-1, KF-2 BATTERY INSPECTION C-2",,,READY,FUTR,3/30/2020 20:08,9/28/2021,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,NPCC,SSO-CP-BAT-0000027-002,SSO-MXW-A3141,W-BUCH138-695-S,WN-BUC-695-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Westchester,16602897,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,3/30/2020 20:08,9/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,SSO-CP-REC-0000011-001,SSO-MXW-A3141,W-BUCH138-695-S,WN-BUC-695-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,16602918,"KF-1, KF-2 BATTERY INSPECTION C-1",,,READY,FUTR,3/30/2020 20:08,9/28/2021,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,NPCC,W-DUN-634-BAT-C1-Q,SSO-MXW-A3141,W-DUN 345-634-S,WS-DUN-634-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Westchester,16602919,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,3/30/2020 20:08,9/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,CP-0009928-0050006-0C1,SSO-MXW-A3141,W-DUN 345-634-S,WS-DUN-634-REC-125-1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
SSO BX WC Maint,BX WC - Westchester,16602920,"KF-1, KF-2 BATTERY INSPECTION C-2",,,READY,FUTR,3/30/2020 20:08,9/28/2021,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,NPCC,W-DUN-634-BAT-C2-Q,SSO-MXW-A3141,W-DUN 345-634-S,WS-DUN-634-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,"Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package HEPA vacuum (with electrically non-conducing nozzle/hose) Face shield Goggles Apron (acid resistant) Gloves (acid resistant) Battery Impedance Test Set ",Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Westchester,16602921,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,3/30/2020 20:08,9/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,CP-0009930-0050006-0C2,SSO-MXW-A3141,W-DUN 345-634-S,WS-DUN-634-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Barrier tape Electrical tape Wiring tools Assorted wrenches Digital multi-meter (Fluke, Amprobe, etc.) HEPA vacuum (with electrically non-conducing nozzle/hose) Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags,,6
