SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO Manh Maint,MANH - W49th St,0016695466,MONTHLY MANHATTAN REGION SF6 STATION INVENTORY,,,READY,FUTR,2020-06-03 20:13:30,2021-08-28,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-MANH,SSO-MMH-F3143,M-W49ST-RC,MW-W49-346-RC,False,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
SSO Manh Maint,MANH - W49th St,0016695467,MONTHLY MANHATTAN REGION SF6 STATION INVENTORY,,,READY,FUTR,2020-06-03 20:13:31,2021-09-28,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-MANH,SSO-MMH-F3143,M-W49ST-RC,MW-W49-346-RC,False,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
SSO Manh Maint,MANH - W49th St,0016695468,MONTHLY MANHATTAN REGION SF6 STATION INVENTORY,,,READY,FUTR,2020-06-03 20:13:32,2021-10-28,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-MANH,SSO-MMH-F3143,M-W49ST-RC,MW-W49-346-RC,False,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
SSO Manh Maint,MANH - W49th St,0016695469,MONTHLY MANHATTAN REGION SF6 STATION INVENTORY,,,READY,FUTR,2020-06-03 20:13:33,2021-11-28,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-MANH,SSO-MMH-F3143,M-W49ST-RC,MW-W49-346-RC,False,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
SSO Manh Maint,MANH - W49th St,0016695508,MONTHLY MANHATTAN REGION HOT SPOT RESHOOT,,,READY,APPR,2020-06-03 20:13:59,2020-10-28,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-MAN,SSO-MMH-P3139,M-W49ST-RC,MW-W49-346-RC,False,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO Manh Maint,MANH - W49th St,0016695509,MONTHLY MANHATTAN REGION HOT SPOT RESHOOT,,,READY,FUTR,2020-06-03 20:14:00,2020-11-28,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-MAN,SSO-MMH-P3139,M-W49ST-RC,MW-W49-346-RC,False,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO Manh Maint,MANH - W49th St,0016695510,MONTHLY MANHATTAN REGION HOT SPOT RESHOOT,,,READY,FUTR,2020-06-03 20:14:01,2020-12-28,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-MAN,SSO-MMH-P3139,M-W49ST-RC,MW-W49-346-RC,False,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO Manh Maint,MANH - W49th St,0016695511,MONTHLY MANHATTAN REGION HOT SPOT RESHOOT,,,READY,FUTR,2020-06-03 20:14:01,2021-01-28,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-MAN,SSO-MMH-P3139,M-W49ST-RC,MW-W49-346-RC,False,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO Manh Maint,MANH - W49th St,0016695512,MONTHLY MANHATTAN REGION HOT SPOT RESHOOT,,,READY,FUTR,2020-06-03 20:14:02,2021-02-28,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-MAN,SSO-MMH-P3139,M-W49ST-RC,MW-W49-346-RC,False,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO Manh Maint,MANH - W49th St,0016695513,MONTHLY MANHATTAN REGION HOT SPOT RESHOOT,,,READY,FUTR,2020-06-03 20:14:02,2021-03-28,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-MAN,SSO-MMH-P3139,M-W49ST-RC,MW-W49-346-RC,False,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO Manh Maint,MANH - W49th St,0016695514,MONTHLY MANHATTAN REGION HOT SPOT RESHOOT,,,READY,FUTR,2020-06-03 20:14:03,2021-04-28,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-MAN,SSO-MMH-P3139,M-W49ST-RC,MW-W49-346-RC,False,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO Manh Maint,MANH - W49th St,0016695515,MONTHLY MANHATTAN REGION HOT SPOT RESHOOT,,,READY,FUTR,2020-06-03 20:14:04,2021-05-28,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-MAN,SSO-MMH-P3139,M-W49ST-RC,MW-W49-346-RC,False,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO Manh Maint,MANH - W49th St,0016695516,MONTHLY MANHATTAN REGION HOT SPOT RESHOOT,,,READY,FUTR,2020-06-03 20:14:04,2021-06-28,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-MAN,SSO-MMH-P3139,M-W49ST-RC,MW-W49-346-RC,False,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO Manh Maint,MANH - W49th St,0016695517,MONTHLY MANHATTAN REGION HOT SPOT RESHOOT,,,READY,FUTR,2020-06-03 20:14:05,2021-07-28,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-MAN,SSO-MMH-P3139,M-W49ST-RC,MW-W49-346-RC,False,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO Manh Maint,MANH - W49th St,0016695518,MONTHLY MANHATTAN REGION HOT SPOT RESHOOT,,,READY,FUTR,2020-06-03 20:14:06,2021-08-28,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-MAN,SSO-MMH-P3139,M-W49ST-RC,MW-W49-346-RC,False,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO Manh Maint,MANH - W49th St,0016695519,MONTHLY MANHATTAN REGION HOT SPOT RESHOOT,,,READY,FUTR,2020-06-03 20:14:06,2021-09-28,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-MAN,SSO-MMH-P3139,M-W49ST-RC,MW-W49-346-RC,False,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO Manh Maint,MANH - W49th St,0016695520,MONTHLY MANHATTAN REGION HOT SPOT RESHOOT,,,READY,FUTR,2020-06-03 20:14:07,2021-10-28,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-MAN,SSO-MMH-P3139,M-W49ST-RC,MW-W49-346-RC,False,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO Manh Maint,MANH - W49th St,0016695521,MONTHLY MANHATTAN REGION HOT SPOT RESHOOT,,,READY,FUTR,2020-06-03 20:14:08,2021-11-28,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-MAN,SSO-MMH-P3139,M-W49ST-RC,MW-W49-346-RC,False,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO Manh Maint,No Labor Group,0016686714-03,CHERRY ST. AC/DC HVTS CAPITAL,0016686714-03,CHERRY ST. AC/DC HVTS CAPITAL,UNASSIGNED,APPR,2020-05-31 22:54:10,,,1,1,1,8,8,4,,RET,,,,NOM-000-59700,M-CHERRY-305-S,MW-CHR-305,False,,,0,STATION-DIST,,,,,,,59
SSO Manh Maint,MANH - TRF,0016702758,E29TH ST CIRCUIT SWITCHER-CS-TR 5 REPAIR DISCONNECT SWITCH,,,SCHED,POUTG,2020-06-09 10:46:28,,2021-03-10,4,1,1,8,8,3,TRFGRP,CM,,,,SSO-MMH-B3382,M-E29ST-325-S,ME-E29-325-CSW-CS-5,True,2021-03-10 07:00:00,2021-03-13 23:00:00,1,CIRCSW,SSO-CIRCUIT SWITCHER,See plan under circuit switcher. Rep will be on-site to support adjustments and repairs.,,,,,13
SSO Manh Maint,MANH - TRF,0016702758,E29TH ST CIRCUIT SWITCHER-CS-TR 5 REPAIR DISCONNECT SWITCH,,,SCHED,POUTG,2020-06-09 10:46:28,,2021-03-11,4,2,1,8,8,3,TRFGRP,CM,,,,SSO-MMH-B3382,M-E29ST-325-S,ME-E29-325-CSW-CS-5,True,2021-03-10 07:00:00,2021-03-13 23:00:00,1,CIRCSW,SSO-CIRCUIT SWITCHER,See plan under circuit switcher. Rep will be on-site to support adjustments and repairs.,,,,,13
SSO Manh Maint,MANH - TRF,0016702758,E29TH ST CIRCUIT SWITCHER-CS-TR 5 REPAIR DISCONNECT SWITCH,,,SCHED,POUTG,2020-06-09 10:46:28,,2021-03-12,4,3,1,8,8,3,TRFGRP,CM,,,,SSO-MMH-B3382,M-E29ST-325-S,ME-E29-325-CSW-CS-5,True,2021-03-10 07:00:00,2021-03-13 23:00:00,1,CIRCSW,SSO-CIRCUIT SWITCHER,See plan under circuit switcher. Rep will be on-site to support adjustments and repairs.,,,,,13
SSO Manh Maint,MANH - TRF,0016702758,E29TH ST CIRCUIT SWITCHER-CS-TR 5 REPAIR DISCONNECT SWITCH,,,SCHED,POUTG,2020-06-09 10:46:28,,2021-03-13,4,4,1,8,8,3,TRFGRP,CM,,,,SSO-MMH-B3382,M-E29ST-325-S,ME-E29-325-CSW-CS-5,True,2021-03-10 07:00:00,2021-03-13 23:00:00,1,CIRCSW,SSO-CIRCUIT SWITCHER,See plan under circuit switcher. Rep will be on-site to support adjustments and repairs.,,,,,13
SSO Manh Maint,MANH - ASM,0016703240,HI/LO NITRO ALARM WILL NOT CLEAR READS 10PSI,,,UNASSIGNED,APPR,2020-06-10 09:36:02,,,1,1,1,8,8,5,AUXSUP,CM,,ALARM,,SSO-MMH-P3131,M-E13 345-304-S,MW-E13-304-PHS-4,False,,,0,PUMPHOUS,,,,,,,34
SSO Manh Maint,MANH - W42nd St,0016718971,E75TH ST BACK UP TIMER 62-2/S3W INDICATION LIGHT IS OUT,,,SCHED,COMPFLD,2020-06-22 11:11:26,,,1,1,1,1,1,3,,CM,,,,,M-E75ST-370-S,MW-E75-370-BUS-3W,False,,,0,Bus LV - In,SSO-BUS SECTION,Determine if alarm is a true condition  Document filed condition and notify Station operator/Supervisor   obtain equipment schematic via Adept  reference schematic for circuit mapping  Identify defective component in circuit  If Temp Modifications is required reference 0300-0095 when circuit is repaired/verify circuit is functioning properly   Document/complete CM Data splice  ,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Touch STAR, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  ***ENSURE ELECTRICAL SAFETY, CHECK DEAD or USE INSULATED TOOLS*** PRIOR TO TESTING CIRCUIT ENSURE METER IS IN THE CORRECT MODE  WHEN TESTING FOR VOLTAGE CHECK METER TO  KNOWN SOURCE PRIOR TO USE  PROVIDE OWN ELECTRICAL ISOLATION IF NOT PART OF WORK PERMIT INFORM SUPERVISOR OF FINDINGS  ENSURE THAT WORK SITE IS CLEAN",Mechanics A tool Box  Fluke Meter  Jumper with alligator clip  Kneeling Pad  Flashlight ,"Wire, connectors, lugs, wire nuts, terminals, alligator clip with boot  ",PST if required,17
SSO Manh Maint,MANH - W42nd St,0016719068,"SHUTTERS ARE BROKEN, NEED TO BE REPAIRED, SECTION 3",,,PLAN,COMPFLD,2020-06-22 13:31:55,,,1,1,1,8,8,2,,CM,,,,,M-E75ST-370-S,MW-E75-370-BKR-2351,False,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17
SSO Manh Maint,MANH - W49th St,0016722365,CHECK AND REPAIR A/C UNIT 49TH,,,READY,COMPFLD,2020-06-26 11:11:36,,,1,1,1,1,1,5,,CMSEA,,,,SSO-MMH-R3079,M-W49ST-346-S,MW-W49-346,False,,,0,STATION-TRANS,,Hold permit for vendor to perform work Monitor vendors work and activities Complete contractor oversight form Complete datasplice round at end of job Inform supervisor of any discrepancies,"Ensure contractors sign in and are issued contractor id badges -Badges are kept by operators Perform job briefing at job site Review HASP with vendor and permit holder Monitor vendor activities and provide any coordination required Notify management of any safety incidents Complete contractor Field Observation Form (CFOR) for vendor -Click on link ""Contractor Oversight System"" in attachments -Click on CFOR -Click ""Create""  -Change organization to ""Substation Operations""  -If completing work for a different organization select from drop down -Click ""Contractor Field Observation"" and then submit  -Form should come up to complete  -Area management should provide PO for vendor Complete datasplice round on daily basis -answer is work complete ""No"" until last day of job and then change answer to ""Yes""  Inform supervisor of any discrepancies ",,,Please ensure to add HASP to plan,59
