SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO Manh Maint,MANH - W49th St,0016729999,MONTHLY MANHATTAN REGION SF6 STATION INVENTORY,,,READY,FUTR,2020-06-29 20:22:07,2021-12-28,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-MANH,SSO-MMH-F3143,M-W49ST-RC,MW-W49-346-RC,False,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
SSO Manh Maint,MANH - W49th St,0016730043,MONTHLY MANHATTAN REGION HOT SPOT RESHOOT,,,READY,FUTR,2020-06-29 20:22:30,2021-12-28,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-MAN,SSO-MMH-P3139,M-W49ST-RC,MW-W49-346-RC,False,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO Manh Maint,MANH - W49th St,0016730278,"HVAC UNIT ALARM UP ""DUCT THERMO FIRE & HVAC SHUTDOWN""",,,UNASSIGNED,COMPFLD,2020-06-30 11:46:12,,,1,1,1,8,8,6,,CM,,,,,M-W49ST-346-S,MW-W49-346,False,,,0,STATION-TRANS,,,,,,,59
SSO Manh Maint,MANH - ASM,0016737887,UPDATE FIRMWARE ON COMMUNICATION,,,SCHED,COMPFLD,2020-07-03 11:55:14,,,1,2,1,8,8,3,,CM,,,,SSO-MMH-P3106,M-E15 CCP-227-S,USI-SYS-54-55,False,,,0,,,Hold permit for vendor to perform work Monitor vendors work and activities Complete contractor oversight form Complete datasplice round at end of job Inform supervisor of any discrepancies,"Ensure contractors sign in and are issued contractor id badges -Badges are kept by operators Perform job briefing at job site Review HASP with vendor and permit holder Monitor vendor activities and provide any coordination required Notify management of any safety incidents Complete contractor Field Observation Form (CFOR) for vendor -Click on link ""Contractor Oversight System"" in attachments -Click on CFOR -Click ""Create""  -Change organization to ""Substation Operations""  -If completing work for a different organization select from drop down -Click ""Contractor Field Observation"" and then submit  -Form should come up to complete  -Area management should provide PO for vendor Complete datasplice round on daily basis -answer is work complete ""No"" until last day of job and then change answer to ""Yes""  Inform supervisor of any discrepancies ",,,Please ensure to add HASP to plan,59
SSO Manh Maint,MANH - W42nd St,0016738600,0500-25 D. C. SYSTEMS-LB-1-125V,,,READY,FUTR,2020-07-03 20:12:13,2022-01-01,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-347-S-0050025-02,SSO-MMH-F3456,M-W42 1-347-S,MW-W42-347-LB-DC-125-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - W42nd St,0016738601,0500-25 D. C. SYSTEMS-LB-2-125V,,,READY,FUTR,2020-07-03 20:12:14,2022-01-01,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-347-S-0050025-03,SSO-MMH-F3456,M-W42 2-348-S,MW-W42-348-LB-DC-125-2,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - W49th St,0016738602,0500-25 DC LOADBOARD TEST,,,READY,FUTR,2020-07-03 20:12:14,2022-01-01,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-346-S-0050025-02,SSO-MMH-F3141,M-W49ST-346-S,MW-W49-346-LB-DC-125-2,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - W49th St,0016738618,0500-25 DC LOADBOARD TEST,,,READY,FUTR,2020-07-03 20:12:18,2022-01-01,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-346-S-0050025-01,SSO-MMH-F3141,M-W49ST-346-S,MW-W49-346-LB-DC-125-1,False,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO Manh Maint,MANH - TRF,0016738647,TR.#2 'C' PHASE SECONDARY BUSHING LEAKING,,,PLAN,APPR,2020-07-04 07:39:08,,,1,1,1,8,8,5,,ENVR,,REPAIR,,SSO-MMH-91264,M-E13ST-303-S,MW-E13-303-TRF-2-BSH-L3,True,,,1,BSH-SECONDARY,,,,,,,46
SSO Manh Maint,MANH - W49th St,0016741355,CE-SS-6250 - BARKSDALE INSP - FDR W65-38M72T-F (3),,,PLAN,APPR,2020-07-06 20:07:37,2022-01-05,,1,1,2,4,8,4,SSO-MECH,PM,SSO-CP-BRKSW,,SSO-CP-FDR-0002124-001,SSO-MMH-B3080,M-W65 1-360-S,ME-W65-360-POT-38M72T,False,,,0,POTHEAD,SSO-POTHEAD,Calibrate Barksdale switches as per procedure 0500-0086 Ensure Operator verifies set points with Shift Manager Perform barksdale inspection Clean up area Dispose of any oil debris properly Complete datasplice round and create cm work order for any discrepancies Inform supervisor of any discrepancies ,"Use appropriate HPI Tools: Attention to detail, flagging, & peer check (see attached HPI Toolbox) Ensure Operator verifies set points with Shift Manager Locate/identify the Barksdale pressure switches to be tested associated to the feeder potheads Verify all the alarm points referring to the Barksdale pressure devices are functioning properly Verify the proper contact arrangement for the Alarm Panel (normal open or closed circuit) Physically identify the High / Low Pressure Switches and their associated pressure points Perform Barksdale pressure switch calibration Simulate  high/low pressure conditions  -Verify proper alarms are received in the pumphouse/control room -Verify category alarm received at ECC Return all equipment to normal status Ensure all alarm conditions are normal after restoration Complete datasplice round and inform supervisor of any discrepancies",Barksdale Calibration Kit ,Rupture Disk  Gaskets Marriage roll Bucket Barksdale Pressure Switch C/S  539-2865,Shift Manager will issue work permit  ***Engineering specification (CE-TI-XXXX)  must be added to job plan***,5
SSO Manh Maint,MANH - E13th St / ER,0014826780,E13TH ST  DISCONNECTS F4-4 &  F4-F KEEP SHOWING OPEN WHEN CLOSED,,,PLAN,POUTG,2016-11-29 09:16:06,,,1,1,1,8,8,3,,CM,,SCADACM,,SSO-MMH-P3131,M-E13ST-303-S,MW-E13-303-DSW-F4-4,True,,,1,DSW-HORZMO,SSO-DISC SWITCH,,,,,,16
SSO Manh Maint,MANH - ASM,0016742056,PH 2 - UPDATE RV SETTINGS ON HMI,,,UNASSIGNED,WAPPR,2020-07-08 14:37:47,,,1,1,1,8,8,3,AUXSUP,CM,,,,,M-W49ST-346-S,MW-W49-346-PHS-2-LAD-2,False,,,0,LADDER,,,,,,,59
SSO Manh Maint,MANH - Murray Hill / E40th St,0016742608,E40TH ST CAP BANK 3 - REPAIR HOTSPOTS (SEE LONG DESCRIPTION),,,PLAN,POUTG,2020-07-09 10:21:00,,,1,1,1,8,8,3,,CM,,,,SSO-MMH-R3424,M-E40ST 1-399-S,ME-E40-399-CAP-3,True,,,1,CAPBANK,SSO-CAPACITOR BANK,,,,,,8
SSO Manh Maint,MANH - Seaport,0016742797,WO FOR NEW FUSE PURCHASE,,,UNASSIGNED,APPR,2020-07-09 13:48:27,,,1,1,1,8,8,5,,CM,,,,SSO-MMH-B3326,M-AVE A-315-S,ME-AVA-315-CAP-1,False,,,0,CAPBANK,SSO-CAPACITOR BANK,,,,,,8
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-10-28,34,1,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-10-29,34,2,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-10-30,34,3,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-10-31,34,4,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-11-01,34,5,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-11-02,34,6,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-11-03,34,7,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-11-04,34,8,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-11-05,34,9,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-11-06,34,10,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-11-07,34,11,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-11-08,34,12,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-11-09,34,13,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-11-10,34,14,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-11-11,34,15,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-11-12,34,16,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-11-13,34,17,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-11-14,34,18,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-11-15,34,19,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-11-16,34,20,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-11-17,34,21,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-11-18,34,22,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-11-19,34,23,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-11-20,34,24,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-11-21,34,25,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-11-22,34,26,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-11-23,34,27,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-11-24,34,28,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-11-25,34,29,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-11-26,34,30,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-11-27,34,31,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-11-28,34,32,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-11-29,34,33,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016745499,BKR 5  (OH),,,SCHED,APPR,2020-07-11 20:07:39,2022-01-10,2021-11-30,34,34,1,8,8,4,SSO-MECH,OH,SSO-OV-ITEA-01,,SSO-BKR-0000327-GCB 000603,NOM-000-99999,M-W49ST-346-S,MW-W49-346-BKR-5,True,2021-10-28 07:00:00,2021-11-30 23:00:00,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO Manh Maint,MANH - W49th St,0016747302,WATER LEAKING FROM CEILING IN PUMP HOUSE,,,UNASSIGNED,APPR,2020-07-12 10:24:05,,,1,1,1,8,8,3,,CM,,,,SSO-MMH-R3079,M-W65 1-360-S,ME-W65-360-ROF-1,False,,,0,ROOF,,,,,,,58
SSO Manh Maint,MANH - ASM,0016747808,FABRICATE BATTERY COVER,,,SCHED,APPR,2020-07-13 15:12:19,,,1,3,2,8,16,3,AUXSUP,CM,,,,SSO-MMH-B3136,M-W49ST-346-S,MW-W49-346-DSL-1,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,measure enclosure of current battery compartment  fab new enclosure ,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: STAR & Attention to Detail [SEE ATTACHED HPI TOOLBOX)    ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  1. measure compartment(EXPOSED BATTERY TERMINALS USE WOODEN RULER) 2. make out plexi glass to Dimension  3. secure material using angle iron via self taping screw  4. when installing enclosure wiring to battery terminals may need to be removed  *rectifier will need to be off    Test Run DG  Complete Data splice Round Leave work-site clean Report Status to Supervisor at end of shift,Mechanic As Toolbox WOODEN RULER  saw  Drill ,Plexi glass  angle iron  self tapping screws   ,none,15
SSO Manh Maint,MANH - W42nd St,0016748132,W110 1 CO-2926  (1200A),,,READY,APPR,2020-07-13 20:02:25,2022-01-12,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-0002926,SSO-MMH-P3423,M-W110 1-380-S,MW-W110-380-BKR-2926,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,0016748133,W110 1 CO-2928  (1200A),,,READY,APPR,2020-07-13 20:02:54,2022-01-12,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-0002928,SSO-MMH-P3423,M-W110 1-380-S,MW-W110-380-BKR-2928,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,0016748134,W110 1 CO-2929  (3000A),,,READY,APPR,2020-07-13 20:03:01,2022-01-12,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-0002929,SSO-MMH-P3423,M-W110 1-380-S,MW-W110-380-BKR-2929,True,,,1,BKRBANK,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,0016748135,W110 1 CO-2927  (1200A),,,READY,APPR,2020-07-13 20:03:12,2022-01-12,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-0002927,SSO-MMH-P3423,M-W110 1-380-S,MW-W110-380-BKR-2927,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,0016748138,W110 1 CO-2930  (3000A),,,READY,APPR,2020-07-13 20:09:04,2022-01-12,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-0002930,SSO-MMH-P3423,M-W110 1-380-S,MW-W110-380-BKR-2930,True,,,1,BKRBANK,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,0016748213,MW-W42-347-POT-38M44T DIRTY POTHEADS,,,PLAN,POUTG,2020-07-13 23:47:39,,,1,1,1,8,8,3,,CM,,,,SSO-MMH-P3335,M-W42 2-348-S,MW-W42-348-POT-38M44T,True,,,1,POTHEAD,SSO-POTHEAD,,,,,,59
SSO Manh Maint,MANH - ASM,0016748252,MAIN DECK DG - INSTALL BATTERY COVER,,,SCHED,APPR,2020-07-14 08:02:53,,,1,3,2,8,16,3,AUXSUP,CM,,,,SSO-MMH-B3136,M-E13ST-303-S,MW-E13-303-DSL-1,False,,,0,DIESELGN,SSO-DIESEL GENERATOR,measure enclosure of current battery compartment  fab new enclosure ,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: STAR & Attention to Detail [SEE ATTACHED HPI TOOLBOX)    ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!!  1. measure compartment(EXPOSED BATTERY TERMINALS USE WOODEN RULER) 2. make out plexi glass to Dimension  3. secure material using angle iron via self taping screw  4. when installing enclosure wiring to battery terminals may need to be removed  *rectifier will need to be off    Test Run DG  Complete Data splice Round Leave work-site clean Report Status to Supervisor at end of shift,Mechanic As Toolbox WOODEN RULER  saw  Drill ,Plexi glass  angle iron  self tapping screws   ,none,15
SSO Manh Maint,MANH - W49th St,0016748888,W65TH ST BKR 5TR SHOWS DUAL INDICATION/ IN TEST POSITION,,,PLAN,POUTG,2020-07-15 10:19:28,,,1,1,1,8,8,3,,CM,,,,SSO-MMH-R3404,M-W65 2-361-S,ME-W65-361-CUB-TRF-5,True,,,1,CUBBANK,SSO-CUBICLE,,,,,,17
SSO Manh Maint,MANH - Murray Hill / E40th St,0016749925,W19TH ST PETRO PRODUCT INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:01,2020-11-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,ME-W19-PETRO-6M,SSO-OMS-F3231,M-W19ST-330-S,ME-W19-330,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO Manh Maint,MANH - Murray Hill / E40th St,0016749926,W19TH ST PETRO PRODUCT INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:02,2021-05-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,ME-W19-PETRO-6M,SSO-OMS-F3231,M-W19ST-330-S,ME-W19-330,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO Manh Maint,MANH - Murray Hill / E40th St,0016749927,W19TH ST PETRO PRODUCT INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:02,2021-11-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,ME-W19-PETRO-6M,SSO-OMS-F3231,M-W19ST-330-S,ME-W19-330,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO Manh Maint,MANH - Murray Hill / E40th St,0016749928,EAST40TH ST #1 PETRO PRODUCT INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:03,2020-11-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,ME-E40-PETRO-6M,SSO-OMS-F3231,M-E40ST 1-399-S,ME-E40-399,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO Manh Maint,MANH - Murray Hill / E40th St,0016749929,EAST40TH ST #1 PETRO PRODUCT INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:03,2021-05-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,ME-E40-PETRO-6M,SSO-OMS-F3231,M-E40ST 1-399-S,ME-E40-399,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
