SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO Manh Maint,MANH - Murray Hill / E40th St,0016749930,EAST40TH ST #1 PETRO PRODUCT INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:04,2021-11-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,ME-E40-PETRO-6M,SSO-OMS-F3231,M-E40ST 1-399-S,ME-E40-399,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO Manh Maint,MANH - Murray Hill / E40th St,0016749931,EAST40TH ST #2 PETRO PRODUCT INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:05,2020-11-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,ME-E40#2-PETRO-6M,SSO-OMS-F3231,M-E40ST 2-400-S,ME-E40-400,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO Manh Maint,MANH - Murray Hill / E40th St,0016749932,EAST40TH ST #2 PETRO PRODUCT INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:05,2021-05-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,ME-E40#2-PETRO-6M,SSO-OMS-F3231,M-E40ST 2-400-S,ME-E40-400,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO Manh Maint,MANH - Murray Hill / E40th St,0016749933,EAST40TH ST #2 PETRO PRODUCT INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:06,2021-11-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,ME-E40#2-PETRO-6M,SSO-OMS-F3231,M-E40ST 2-400-S,ME-E40-400,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO Manh Maint,MANH - Murray Hill / E40th St,0016749934,MURRAY HILL PETRO PRODUCT INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:07,2020-11-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,ME-MH-326-PETRO-6M,SSO-MMH-B3348,M-MURRAYHL-326-S,ME-MH-326,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO Manh Maint,MANH - Murray Hill / E40th St,0016749935,MURRAY HILL PETRO PRODUCT INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:07,2021-05-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,ME-MH-326-PETRO-6M,SSO-MMH-B3348,M-MURRAYHL-326-S,ME-MH-326,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO Manh Maint,MANH - Murray Hill / E40th St,0016749936,MURRAY HILL PETRO PRODUCT INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:08,2021-11-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,ME-MH-326-PETRO-6M,SSO-MMH-B3348,M-MURRAYHL-326-S,ME-MH-326,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO Manh Maint,MANH - W42nd St,0016749951,PARKVIEW PETRO PRODUCT INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:19,2020-11-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,ME-PKV-252-PETRO-6M,SSO-OMS-F3231,M-PARKVIEW-252-S,ME-PKV-252,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO Manh Maint,MANH - W42nd St,0016749952,PARKVIEW PETRO PRODUCT INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:19,2021-05-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,ME-PKV-252-PETRO-6M,SSO-OMS-F3231,M-PARKVIEW-252-S,ME-PKV-252,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO Manh Maint,MANH - W42nd St,0016749953,PARKVIEW PETRO PRODUCT INSPECTION,,,PLAN,FUTR,2020-07-15 20:14:20,2021-11-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,ME-PKV-252-PETRO-6M,SSO-OMS-F3231,M-PARKVIEW-252-S,ME-PKV-252,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO Manh Maint,No Labor Group,0016278051-01,"PARKVIEW 125V BAT #1 BATTERY CELLS # 7, 25, 32, & 55 OVER THE 35% MARK OF INTERNAL IMPEDANCE",0016278051-01,"PARKVIEW 125V BAT #1 BATTERY CELLS # 7, 25, 32, & 55 OVER THE 35% MARK OF INTERNAL IMPEDANCE",UNASSIGNED,APPR,2019-07-26 15:03:24,,,1,1,1,8,8,2,,CM,,REPAIR,,NOM-000-99999,M-PARKVIEW-252-S,ME-PKV-252-BAT-125-1,False,,,0,BATT-VLA,SSO-BATTERY,,,,,,59
SSO Manh Maint,No Labor Group,0016678449-01,W42 125 VOLT BAT #2 VOLTAGE ON MULTIPLE CELLS OUT OF SPEC. - EQUALIZE STRING,0016678449-01,W42 125 VOLT BAT #2 VOLTAGE ON MULTIPLE CELLS OUT OF SPEC. - EQUALIZE STRING,UNASSIGNED,APPR,2020-05-27 16:02:19,,,1,1,1,8,8,2,,CM,,,,SSO-MMH-F3456,M-W42 2-348-S,MW-W42-348-BAT-125-2,False,,,0,BATT-VLA,SSO-BATTERY,,,,,,59
SSO Manh Maint,MANH - W49th St,0016752700,OIL WATER FILTRATION SYSTEM INSPECTION,,,PLAN,APPR,2020-07-17 20:10:14,2020-10-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-VIPOR-100-SOWF,OSME,ME-W65-360-OWF-INSP,SSO-MMH-F3456,M-W65 1-360-S,ME-W65-360,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO Manh Maint,MANH - W49th St,0016752701,OIL WATER FILTRATION SYSTEM INSPECTION,,,PLAN,FUTR,2020-07-17 20:10:14,2021-04-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-VIPOR-100-SOWF,OSME,ME-W65-360-OWF-INSP,SSO-MMH-F3456,M-W65 1-360-S,ME-W65-360,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO Manh Maint,MANH - W49th St,0016752702,OIL WATER FILTRATION SYSTEM INSPECTION,,,PLAN,FUTR,2020-07-17 20:10:15,2021-10-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-VIPOR-100-SOWF,OSME,ME-W65-360-OWF-INSP,SSO-MMH-F3456,M-W65 1-360-S,ME-W65-360,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO Manh Maint,MANH - W49th St,0016752703,OIL WATER FILTRATION SYSTEM INSPECTION,,,PLAN,APPR,2020-07-17 20:10:16,2020-10-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-VIPOR-100-SOWF,OSME,ME-W65-361-OWF-INSP,SSO-MMH-F3456,M-W65 2-361-S,ME-W65-361,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO Manh Maint,MANH - W49th St,0016752704,OIL WATER FILTRATION SYSTEM INSPECTION,,,PLAN,FUTR,2020-07-17 20:10:17,2021-04-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-VIPOR-100-SOWF,OSME,ME-W65-361-OWF-INSP,SSO-MMH-F3456,M-W65 2-361-S,ME-W65-361,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO Manh Maint,MANH - W49th St,0016752705,OIL WATER FILTRATION SYSTEM INSPECTION,,,PLAN,FUTR,2020-07-17 20:10:17,2021-10-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-VIPOR-100-SOWF,OSME,ME-W65-361-OWF-INSP,SSO-MMH-F3456,M-W65 2-361-S,ME-W65-361,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO Manh Maint,MANH - W49th St,0016753321,W65TH ST FIRE ALARM  GENERATED FROM THE PYRO SIGNAL PANEL ZONE #7-  TEST & MACHINE ROOM,,,PLAN,COMPFLD,2020-07-19 01:23:39,,,1,1,1,4,4,2,,ALARM,,,,SSO-MMH-P3412,M-W65 1-360-S,ME-W65-360,False,,,0,STATION-DIST,,,,,,,59
SSO Manh Maint,MANH - TRF,0016755184,LEO #1 TR1S PRIMARY MW SHOWS  17.34 MW. SE SHOWS 28.79MW. SSM TO REPLACE XDCR,,,POUTG,COMPFLD,2020-07-19 19:15:51,,,1,1,1,8,8,3,TRFGRP,CM,,SCADACM,,SSO-MMH-P3412,M-LEO 1-310-S,ME-LEO-310-TRF-1S,True,,,1,TRANSF,SSO-TRF-REA-REG,,,,,,59
SSO Manh Maint,MANH - W42nd St,0016756393,PARKVIEW G&T #2049 TRIPPING FREE / CHECK AND REPAIR MECHANICAL PROBLEMS,,,PLAN,COMPFLD,2020-07-21 05:26:29,,,1,1,2,1,2,2,,CM,,,,SSO-MMH-S3424,M-PARKVIEW-252-S,ME-PKV-252-BKR-2049,False,,,0,BKRGRDT,SSO-BREAKER LV,,,,,,17
SSO Manh Maint,MANH - E13th St / ER,16782250,BOB TEST PM JOSEQ DESCR-0500-0022 -48V ANTIMONY BTRY INSP. (NPCCA),,,UNASSIGNED,WAPPR,2020-08-19 17:13:21,2020-09-28,,1,1,1,8,8,4,,ENVLK,SSO-48-ANT-NPCCA,,2365,,M-E13ST-303-S,MW-E13-303-BKR-F7,False,,,0,,SSO-BREAKER HV,,,,,,59
SSO Manh Maint,No Labor Group,0016781353,NEWTOWN PETRO PRODUCT INSPECTION,,,PLAN,APPR,2020-08-06 20:17:57,2020-10-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,Q-NWTN-241-PETRO-6M,SSO-MBQ-B3331,Q-NEWTOWN-241-S,Q-NWTN-241,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO Manh Maint,MANH - Seaport,0016781360,SEAPORT 2 PETRO PRODUCT INSPECTION,,,PLAN,APPR,2020-08-06 20:18:01,2020-10-28,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,MW-SEA-320-PETRO-6M,SSO-MMH-B3348,M-SP 2-320-S,MW-SEA-320,False,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO Manh Maint,MANH - Seaport,0016858290,SP 1- TR 5 SECONDARY BUS INSP,,,PLAN,APPR,2020-10-02 20:04:27,2022-04-03,2022-02-28,1,1,1,8,8,4,SSO-MECH,PM,SSO-TRF-SEC-BUS,,PM-321-S-TR 5 SEC BUS,SSO-MMH-P3325,M-SP 1-321-S,MW-SEA-321-BUS-TRF-5,True,2022-02-28 07:00:00,2022-02-28 19:00:00,1,BUS-SECOND,,,,,,,17
SSO Manh Maint,MANH - Murray Hill / E40th St,0016862005,BKR CO-3640 (CAP BNK BKR),,,PLAN,FUTR,2020-10-05 20:08:33,2022-04-05,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0003640,SSO-MMH-P3423,M-E40ST 1-399-S,ME-E40-399-BKR-3640,True,,,1,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - W42nd St,0016863218,BKR CO-1500  (1200A),,,READY,APPR,2020-10-06 20:03:28,2022-04-07,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-1101500,SSO-MMH-P3423,M-W110 2-381-S,MW-W110-381-BKR-1500,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,0016863213,BKR CO-1501  (1200A),,,READY,APPR,2020-10-06 20:03:12,2022-04-07,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-1101501,SSO-MMH-P3423,M-W110 2-381-S,MW-W110-381-BKR-1501,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,0016863214,BKR CO-1502  (1200A),,,READY,APPR,2020-10-06 20:03:14,2022-04-07,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-1101502,SSO-MMH-P3423,M-W110 2-381-S,MW-W110-381-BKR-1502,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,0016863215,BKR CO-1503  (1200A),,,READY,APPR,2020-10-06 20:03:15,2022-04-07,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-1101503,SSO-MMH-P3423,M-W110 2-381-S,MW-W110-381-BKR-1503,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,0016863216,BKR CO-1505  (3000A),,,READY,APPR,2020-10-06 20:03:19,2022-04-07,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-1101505,SSO-MMH-P3423,M-W110 2-381-S,MW-W110-381-BKR-1505,True,,,1,BKRBANK,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,0016863217,BKR CO-1506  (3000A),,,READY,APPR,2020-10-06 20:03:20,2022-04-07,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-1101506,SSO-MMH-P3423,M-W110 2-381-S,MW-W110-381-BKR-1506,True,,,1,BKRBANK,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - TRF,0016864746,LOW OIL IN DIVERTER COMPARTMENT,,,POUTG,POUTG,2020-10-08 19:29:19,,,1,1,1,8,8,2,TRFGRP,CM,,,,SSO-MMH-91265,M-ER 60-004A-S,MW-ER-4A-REG-114,True,,,1,PHAREG,SSO-TRF-REA-REG,,,,,,49
SSO Manh Maint,MANH - TRF,0016864889,TR#2 SELECTOR OIL LEVEL HIGH,,,POUTG,APPR,2020-10-08 23:44:45,,,1,1,1,8,8,3,TRFGRP,CM,,,,SSO-MMH-91265,M-E63 1-349-S,ME-E63-349-TRF-2,True,,,1,TRANSF,SSO-TRF-REA-REG,,,,,,49
SSO Manh Maint,MANH - W49th St,0016866059,CE-SS-6250 - BARKSDALE INSP - FDR W49-M54-F (4),,,PLAN,APPR,2020-10-09 20:08:01,2022-04-10,,1,1,2,4,8,4,SSO-MECH,PM,SSO-CP-BRKSW,,SSO-CP-FDR-0000313-001,SSO-MMH-B3080,M-W49ST-346-S,MW-W49-346-POT-M54,False,,,0,POTHEAD,SSO-POTHEAD,Calibrate Barksdale switches as per procedure 0500-0086 Ensure Operator verifies set points with Shift Manager Perform barksdale inspection Clean up area Dispose of any oil debris properly Complete datasplice round and create cm work order for any discrepancies Inform supervisor of any discrepancies ,"Use appropriate HPI Tools: Attention to detail, flagging, & peer check (see attached HPI Toolbox) Ensure Operator verifies set points with Shift Manager Locate/identify the Barksdale pressure switches to be tested associated to the feeder potheads Verify all the alarm points referring to the Barksdale pressure devices are functioning properly Verify the proper contact arrangement for the Alarm Panel (normal open or closed circuit) Physically identify the High / Low Pressure Switches and their associated pressure points Perform Barksdale pressure switch calibration Simulate  high/low pressure conditions  -Verify proper alarms are received in the pumphouse/control room -Verify category alarm received at ECC Return all equipment to normal status Ensure all alarm conditions are normal after restoration Complete datasplice round and inform supervisor of any discrepancies",Barksdale Calibration Kit ,Rupture Disk  Gaskets Marriage roll Bucket Barksdale Pressure Switch C/S  539-2865,Shift Manager will issue work permit  ***Engineering specification (CE-TI-XXXX)  must be added to job plan***,5
