SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO Manh Maint,MANH - W49th St,0016866060,CE-SS-6250 - BARKSDALE INSP - FDR W49-M55-F (4),,,PLAN,APPR,2020-10-09 20:08:01,2022-04-10,,1,1,2,4,8,4,SSO-MECH,PM,SSO-CP-BRKSW,,SSO-CP-FDR-0000315-001,SSO-MMH-B3080,M-W49ST-346-S,MW-W49-346-POT-M55,False,,,0,POTHEAD,SSO-POTHEAD,Calibrate Barksdale switches as per procedure 0500-0086 Ensure Operator verifies set points with Shift Manager Perform barksdale inspection Clean up area Dispose of any oil debris properly Complete datasplice round and create cm work order for any discrepancies Inform supervisor of any discrepancies ,"Use appropriate HPI Tools: Attention to detail, flagging, & peer check (see attached HPI Toolbox) Ensure Operator verifies set points with Shift Manager Locate/identify the Barksdale pressure switches to be tested associated to the feeder potheads Verify all the alarm points referring to the Barksdale pressure devices are functioning properly Verify the proper contact arrangement for the Alarm Panel (normal open or closed circuit) Physically identify the High / Low Pressure Switches and their associated pressure points Perform Barksdale pressure switch calibration Simulate  high/low pressure conditions  -Verify proper alarms are received in the pumphouse/control room -Verify category alarm received at ECC Return all equipment to normal status Ensure all alarm conditions are normal after restoration Complete datasplice round and inform supervisor of any discrepancies",Barksdale Calibration Kit ,Rupture Disk  Gaskets Marriage roll Bucket Barksdale Pressure Switch C/S  539-2865,Shift Manager will issue work permit  ***Engineering specification (CE-TI-XXXX)  must be added to job plan***,5
SSO Manh Maint,MANH - W49th St,0016866058,CE-SS-6250 - BARKSDALE INSP - FDR W49-M51-F (4),,,PLAN,APPR,2020-10-09 20:08:00,2022-04-10,,1,1,2,4,8,4,SSO-MECH,PM,SSO-CP-BRKSW,,SSO-CP-FDR-0000308-001,SSO-MMH-B3080,M-W49ST-346-S,MW-W49-346-POT-M51,False,,,0,POTHEAD,SSO-POTHEAD,Calibrate Barksdale switches as per procedure 0500-0086 Ensure Operator verifies set points with Shift Manager Perform barksdale inspection Clean up area Dispose of any oil debris properly Complete datasplice round and create cm work order for any discrepancies Inform supervisor of any discrepancies ,"Use appropriate HPI Tools: Attention to detail, flagging, & peer check (see attached HPI Toolbox) Ensure Operator verifies set points with Shift Manager Locate/identify the Barksdale pressure switches to be tested associated to the feeder potheads Verify all the alarm points referring to the Barksdale pressure devices are functioning properly Verify the proper contact arrangement for the Alarm Panel (normal open or closed circuit) Physically identify the High / Low Pressure Switches and their associated pressure points Perform Barksdale pressure switch calibration Simulate  high/low pressure conditions  -Verify proper alarms are received in the pumphouse/control room -Verify category alarm received at ECC Return all equipment to normal status Ensure all alarm conditions are normal after restoration Complete datasplice round and inform supervisor of any discrepancies",Barksdale Calibration Kit ,Rupture Disk  Gaskets Marriage roll Bucket Barksdale Pressure Switch C/S  539-2865,Shift Manager will issue work permit  ***Engineering specification (CE-TI-XXXX)  must be added to job plan***,5
SSO Manh Maint,MANH - Seaport,16882513,BKR CO-4713  (G&T),,,PLAN,APPR,2020-11-23 13:41:11,2022-02-28,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0004713,SSO-MMH-R3424,M-AVE A-315-S,ME-AVA-315-BKR-4713,True,,,1,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - W42nd St,16882523,BKR CO-1896  (G&T),,,PLAN,APPR,2020-11-23 13:41:41,2022-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001896,SSO-MMH-B3319,M-W42 2-348-S,MW-W42-348-BKR-1896,True,,,1,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,16882587,BKR CO-0833  (G&T),,,PLAN,APPR,2020-11-23 13:43:43,2022-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0000857,SSO-MMH-B3319,M-E29ST-325-S,ME-E29-325-BKR-0833,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - W42nd St,16882494,BKR CO-4579 (1200A),,,PLAN,APPR,2020-11-23 13:40:30,2022-05-15,,1,1,2,4,8,4,SSO-MECH,PM,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0004579,SSO-MMH-P3423,M-E63 1-349-S,ME-E63-349-BKR-4579,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,16882531,BKR CO-1233  (G&T),,,PLAN,APPR,2020-11-23 13:41:59,2022-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001233,SSO-MMH-B3319,M-E36ST-336-S,ME-E36-336-BKR-1233,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - W42nd St,16882519,BKR CO-3079  (G&T),,,READY,APPR,2020-11-23 13:41:27,2022-05-15,,1,1,2,2,4,4,SSO-MECH,CMP-0,SSO-SI-GMSG-GT,SUMMR,SSO-BKR-0003079,SSO-MMH-P3423,M-W110 2-381-S,MW-W110-381-BKR-3079,True,,,1,BKRFDR,SSO-BREAKER LV,Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies,Perform g&t pm as per instructions 0700-1215,"• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.) ","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,16882548,6YR PM CIRCUIT BKR INSP    3308,,,PLAN,APPR,2020-11-23 13:42:44,2022-03-29,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-VHK-VIT,,SSO-BKR-0015021-VCB-020,SSO-MMH-P3423,M-W19ST-330-S,ME-W19-330-BKR-3308,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform Breaker DT on an ABB VHK Circuit Breaker Perform a Visual Inspection of the Circuit Breaker condition Perform an Inspection of Circuit Breaker components (i.e. wiring, bolted connections) Perform a Visual Inspection of the Vacuum Bottles. Perform an Inspection of Primary Disconnects Perform a Mechanical Checks of Stored Energy Operating Mechanism Perform a Contact Wipe Measurement Perform a Contact Gap Measurement Perform all Spring Discharge Interlock Tests Perform an Electrical Check of Stored Energy Operating Mechanism Perform a Lubrication of Circuit Breaker Components Perform a Circuit Breaker Final Cleaning Perform Micro-Ohm Test across the Primary Contacts Perform Circuit Breaker Timing Test Perform Vacuum Integrity Test Perform insulation Resistance Test (open & closed positions) Record ""as left"" Counter Reading Perform a Final Inspection of the Circuit Breaker Perform a Inspection of the Circuit Breaker Cubicle per Maintenance Instruction 0700-0706 Perform Cleaning of the Cubicle Perform a Lubrication of the Cubicle Components Check the Compartment Heater and Thermostat Check the Compartment Lighting and Receptacles Complete Datasplice Round and create cm work orders for discrepancies ","Perform Breaker/Cubicle DT Follow Instruction 0700-0004 and 0700-0706 and ensure objectives are all completed a link to instruction 0700-0004 is attached, please provide feedback of any corrections or items that may have been missed  ","Meg-ohm meter (Megger, Biddle, etc.) Micro-ohm meter Multimeter Timing Set Test Box  Standard, metric hand tools (sockets, wrenches, etc.) Flashlight Vacuum  Vacuum Integrity Tester  Appropriate PPE (face shield, goggles, etc.) ","Lint-free cloth Use Lube by Number Kit,  ABB lubricant Anderol 757, or Mobil 28 Barrier tape Denatured alcohol Scotch Brite",,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,16882537,BKR CO-0442,,,READY,APPR,2020-11-23 13:42:29,2022-04-23,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-PM-GMI-VIT,,SSO-BKR-0016541-VCB-046,SSO-MMH-R3424,M-E40ST 2-400-S,ME-E40-400-BKR-0442,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMI Breaker per Maintenance Instruction 0700-1202  Perform visual inspection of breaker condition Inspect Manual Spring Discharge and Trip Interlocks Perform mechanical checks of the Mechanism Perform Electrical Checks of the Stored Energy Operator Mechanism Perform a Lubrication of Breaker components Perform a cleaning of the Circuit Breaker Perform required testing of breaker Perform a Final Inspection of the Circuit Breaker Perform Vacuum Integrity Test  For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1202 and 0700-0706, ensure objectives are all completed","• Micro-ohm meter • Multimeter • Breaker Timing Equipment • Metric tools (for use on Interrupters) • Standard tools (sockets, wrenches etc. for all other parts) • Wiring tools • Lint-free cloth • Test umbilical cord • Barrier tape • Appropriate PPE (face shield, goggles etc) • Drift pins: 1/8”, 3/16” and ¼” diameter • Flashlight • Vacuum cleaner","• All-in-One Lubrication Kit • Lubricant, grease, GE type 0282A2048P009 or equivalent • Alcohol (denatured or isopropyl, Solvents, Precision NF or equivalent • Lint-free cloth • Scotch Brite",,17|18
SSO Manh Maint,MANH - W42nd St,16882518,BKR CO-3080  (G&T),,,READY,APPR,2020-11-23 13:41:26,2022-05-15,,1,1,2,2,4,4,SSO-MECH,CMP-0,SSO-SI-GMSG-GT,SUMMR,SSO-BKR-0003080,SSO-MMH-B3319,M-W110 2-381-S,MW-W110-381-BKR-3080,False,,,0,BKRGRDT,SSO-BREAKER LV,Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies,Perform g&t pm as per instructions 0700-1215,"• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.) ","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,16882498,BKR CO-3757  (G&T),,,PLAN,APPR,2020-11-23 13:40:41,2022-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0003757,SSO-MMH-B3319,M-E63 1-349-S,ME-E63-349-BKR-3757,False,,,0,BKRGRDT,,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - W42nd St,16883125,BKR CO-1503  (1200A),,,READY,APPR,2020-11-23 13:59:46,2022-04-07,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-1101503,SSO-MMH-P3423,M-W110 2-381-S,MW-W110-381-BKR-1503,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,16883025,BKR CO-0401,,,READY,APPR,2020-11-23 13:56:30,2022-04-15,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMI-VIT,,SSO-BKR-0016500-VCB-005,SSO-MMH-P3423,M-E40ST 2-400-S,ME-E40-400-BKR-0401,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMI Breaker per Maintenance Instruction 0700-1202  Perform visual inspection of breaker condition Inspect Manual Spring Discharge and Trip Interlocks Perform mechanical checks of the Mechanism Perform Electrical Checks of the Stored Energy Operator Mechanism Perform a Lubrication of Breaker components Perform a cleaning of the Circuit Breaker Perform required testing of breaker Perform a Final Inspection of the Circuit Breaker Perform Vacuum Integrity Test  For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1202 and 0700-0706, ensure objectives are all completed","• Micro-ohm meter • Multimeter • Breaker Timing Equipment • Metric tools (for use on Interrupters) • Standard tools (sockets, wrenches etc. for all other parts) • Wiring tools • Lint-free cloth • Test umbilical cord • Barrier tape • Appropriate PPE (face shield, goggles etc) • Drift pins: 1/8”, 3/16” and ¼” diameter • Flashlight • Vacuum cleaner","• All-in-One Lubrication Kit • Lubricant, grease, GE type 0282A2048P009 or equivalent • Alcohol (denatured or isopropyl, Solvents, Precision NF or equivalent • Lint-free cloth • Scotch Brite",,17|18
SSO Manh Maint,MANH - W42nd St,16883100,BKR CO-1502  (1200A),,,READY,APPR,2020-11-23 13:58:46,2022-04-07,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-1101502,SSO-MMH-P3423,M-W110 2-381-S,MW-W110-381-BKR-1502,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,16883032,W110 1 CO-2926  (1200A),,,READY,APPR,2020-11-23 13:56:42,2022-01-12,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-0002926,SSO-MMH-P3423,M-W110 1-380-S,MW-W110-380-BKR-2926,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - Seaport,16883026,BKR CO-320-50  (G&T),,,PLAN,APPR,2020-11-23 13:56:36,2022-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0014759-VCB-004,SSO-MMH-B3319,M-SP 2-320-S,MW-SEA-320-BKR-320-50,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,16883109,BKR CO-6374  (G&T),,,PLAN,APPR,2020-11-23 13:59:04,2022-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0016374-1,SSO-MMH-B3319,M-E40ST 1-399-S,ME-E40-399-BKR-6374,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - W49th St,16882717,BKR CO-2277 (G&T),,,PLAN,APPR,2020-11-23 13:46:24,2022-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0002277-SUMMR,SSO-MMH-B3319,M-ASTOR-351-S,MW-AST-351-BKR-2277,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - TRF,16883112,CIRCUIT SWITCHER-CS-9,,,READY,APPR,2020-11-23 13:59:09,2022-03-06,,3,1,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-2000-SER,,SSO-CSW-0007704-01,SSO-MXW-R3318,M-E40ST 2-400-S,ME-E40-400-CSW-CS-9,True,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,"3.0 PRECAUTIONS 3.1 Review and “Walk down” protection with Station Operator prior to obtaining work permit. 3.2 If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area. 3.3 Wear all appropriate personal protection. 3.4 All interrupter mechanisms SHALL be operated in a controlled manner. 3.5 Do not manually operate an energized circuit switcher. 3.6 Personnel SHALL keep clear of mechanisms that are to be operated or released. ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  GO OVER PROTECTION  OBTAIN WORK PERMIT FOR SCAFFOLD TO BE ERRECTED if Required ONCE SCAFFOLD IS UP (if required), OBTAIN WORK PERMIT FOR PM INSPECTION FOLLOW SSO MAINTENANCE INSTRUCTION FILL IN THE DATA SHEET IF ALL READINGS ARE GOOD CONTINUE THE INSPECTION 5.1 As-Found Condition 5.2 Circuit Switcher Overall Resistance. 5.3 Interrupter Contact Timing. 5.4 Contact Timing – Interrupter and Disconnect. 5.5 Repairs and Adjustments. 5.6 Post Maintenance Inspection.","• 1000-volt Meg-ohm meter • Micro-ohm meter (100 amp DC) • Clamp-on meter • Barrier tape • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • All-In-Lubricant Kit • Stop Watch • Timing set",GREASE RAGS SCOTCH BRITE ,,13
SSO Manh Maint,MANH - TRF,16883112,CIRCUIT SWITCHER-CS-9,,,READY,APPR,2020-11-23 13:59:09,2022-03-06,,3,2,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-2000-SER,,SSO-CSW-0007704-01,SSO-MXW-R3318,M-E40ST 2-400-S,ME-E40-400-CSW-CS-9,True,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,"3.0 PRECAUTIONS 3.1 Review and “Walk down” protection with Station Operator prior to obtaining work permit. 3.2 If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area. 3.3 Wear all appropriate personal protection. 3.4 All interrupter mechanisms SHALL be operated in a controlled manner. 3.5 Do not manually operate an energized circuit switcher. 3.6 Personnel SHALL keep clear of mechanisms that are to be operated or released. ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  GO OVER PROTECTION  OBTAIN WORK PERMIT FOR SCAFFOLD TO BE ERRECTED if Required ONCE SCAFFOLD IS UP (if required), OBTAIN WORK PERMIT FOR PM INSPECTION FOLLOW SSO MAINTENANCE INSTRUCTION FILL IN THE DATA SHEET IF ALL READINGS ARE GOOD CONTINUE THE INSPECTION 5.1 As-Found Condition 5.2 Circuit Switcher Overall Resistance. 5.3 Interrupter Contact Timing. 5.4 Contact Timing – Interrupter and Disconnect. 5.5 Repairs and Adjustments. 5.6 Post Maintenance Inspection.","• 1000-volt Meg-ohm meter • Micro-ohm meter (100 amp DC) • Clamp-on meter • Barrier tape • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • All-In-Lubricant Kit • Stop Watch • Timing set",GREASE RAGS SCOTCH BRITE ,,13
SSO Manh Maint,MANH - TRF,16883112,CIRCUIT SWITCHER-CS-9,,,READY,APPR,2020-11-23 13:59:09,2022-03-06,,3,3,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-2000-SER,,SSO-CSW-0007704-01,SSO-MXW-R3318,M-E40ST 2-400-S,ME-E40-400-CSW-CS-9,True,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,"3.0 PRECAUTIONS 3.1 Review and “Walk down” protection with Station Operator prior to obtaining work permit. 3.2 If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area. 3.3 Wear all appropriate personal protection. 3.4 All interrupter mechanisms SHALL be operated in a controlled manner. 3.5 Do not manually operate an energized circuit switcher. 3.6 Personnel SHALL keep clear of mechanisms that are to be operated or released. ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  GO OVER PROTECTION  OBTAIN WORK PERMIT FOR SCAFFOLD TO BE ERRECTED if Required ONCE SCAFFOLD IS UP (if required), OBTAIN WORK PERMIT FOR PM INSPECTION FOLLOW SSO MAINTENANCE INSTRUCTION FILL IN THE DATA SHEET IF ALL READINGS ARE GOOD CONTINUE THE INSPECTION 5.1 As-Found Condition 5.2 Circuit Switcher Overall Resistance. 5.3 Interrupter Contact Timing. 5.4 Contact Timing – Interrupter and Disconnect. 5.5 Repairs and Adjustments. 5.6 Post Maintenance Inspection.","• 1000-volt Meg-ohm meter • Micro-ohm meter (100 amp DC) • Clamp-on meter • Barrier tape • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • All-In-Lubricant Kit • Stop Watch • Timing set",GREASE RAGS SCOTCH BRITE ,,13
SSO Manh Maint,MANH - Seaport,16883006,BKR CO-305-10,,,PLAN,APPR,2020-11-23 13:55:26,2022-05-15,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-VHK-VIT,,SSO-BKR-0003429-VCB-015,SSO-MMH-P3423,M-CHERRY-305-S,MW-CHR-305-BKR-305-10,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform Breaker DT on an ABB VHK Circuit Breaker Perform a Visual Inspection of the Circuit Breaker condition Perform an Inspection of Circuit Breaker components (i.e. wiring, bolted connections) Perform a Visual Inspection of the Vacuum Bottles. Perform an Inspection of Primary Disconnects Perform a Mechanical Checks of Stored Energy Operating Mechanism Perform a Contact Wipe Measurement Perform a Contact Gap Measurement Perform all Spring Discharge Interlock Tests Perform an Electrical Check of Stored Energy Operating Mechanism Perform a Lubrication of Circuit Breaker Components Perform a Circuit Breaker Final Cleaning Perform Micro-Ohm Test across the Primary Contacts Perform Circuit Breaker Timing Test Perform Vacuum Integrity Test Perform insulation Resistance Test (open & closed positions) Record ""as left"" Counter Reading Perform a Final Inspection of the Circuit Breaker Perform a Inspection of the Circuit Breaker Cubicle per Maintenance Instruction 0700-0706 Perform Cleaning of the Cubicle Perform a Lubrication of the Cubicle Components Check the Compartment Heater and Thermostat Check the Compartment Lighting and Receptacles Complete Datasplice Round and create cm work orders for discrepancies ","Perform Breaker/Cubicle DT Follow Instruction 0700-0004 and 0700-0706 and ensure objectives are all completed a link to instruction 0700-0004 is attached, please provide feedback of any corrections or items that may have been missed  ","Meg-ohm meter (Megger, Biddle, etc.) Micro-ohm meter Multimeter Timing Set Test Box  Standard, metric hand tools (sockets, wrenches, etc.) Flashlight Vacuum  Vacuum Integrity Tester  Appropriate PPE (face shield, goggles, etc.) ","Lint-free cloth Use Lube by Number Kit,  ABB lubricant Anderol 757, or Mobil 28 Barrier tape Denatured alcohol Scotch Brite",,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,16883442,BKR CO-2207  (G&T),,,PLAN,APPR,2020-11-23 14:10:41,2022-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001646,SSO-MMH-B3319,M-E29ST-325-S,ME-E29-325-BKR-2207,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - W42nd St,16883344,BKR CO-1510  (1200A),,,READY,APPR,2020-11-23 14:07:56,2022-05-01,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-1101510,SSO-MMH-P3423,M-W110 2-381-S,MW-W110-381-BKR-1510,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
