SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Westchester,16605121,STRAY  VOLTAGE TESTING - CEDAR ST,,,PLAN,APPR,3/31/2020 20:05,9/30/2021,,1,1,1,4,4,4,SSO-MECH,SVT,SSO-SVT-CEDAR,,CP-616-S-STRAYVTG,SSO-MXW-P3046,W-CEDAR-616-S,WS-CED-616,FALSE,,,0,STATION-DIST,,"Objective  Perform Stray Voltage Testing -Test for voltage on steel, aluminum, other electrical conducting materials in substations Inspect all perimeter fence and swing gates  -Ensure all are properly connected to ground via 4/0 cable -Perform easy repair such as    - reattaching a ground, tightening a connection point..etc.",1. Ensure you receive DOJT CSG0020 from the supervisor -Each time inspection is to be performed -Supervisor is to ensure it is reflect in the employees training record 2. Review section 5.4.9 in CE-ES-2002 Part 10 Substation Grounding 3. Review DRW 181895 for fence grounding specifications 4. Ensure datasplice round with station inspection points is provided 5. Proceed to follow the ppt and complete inspection 6. Complete the datasplice round  -Create CM work order for any discrepancies found 7. Inform the supervisor of any discrepancies,Stray Voltage Pen & tester Distance meter Fluke Meter Hand tools,,,59
SSO BX WC Maint,BX WC - Westchester,16605122,BUCHANAN - CRITICAL VISUAL INSPECTION,,,PLAN,APPR,3/31/2020 20:05,9/30/2021,,1,1,1,4,4,4,SSO-MECH,CVI,SSO-CVI-BUCHN,,SSO-CVI-BUCHN,SSO-MXW-P3046,W-BUCH345-696-S,WN-BUC-696,FALSE,,,0,STATION-NPCC,,Perform station visual inspection of all substation and cooling plant equipment Complete datasplice round and create cm work order Inform supervisor of any discrepancies,1. Ensure you receive DOJT CSG0020 from the supervisor -Each time inspection is to be performed -Supervisor is to ensure it is reflect in the employees training record 2. Ensure datasplice round with site specific questions is provided 3. Proceed to follow the ppt 4. Complete the datasplice round  -Create CM work order for any discrepancies found 5. Inform the supervisor of any discrepancies,Clip board,Writing pad pen,,59
SSO BX WC Maint,BX WC - Westchester,16605123,STRAY  VOLTAGE TESTING - BUCHANAN,,,PLAN,APPR,3/31/2020 20:05,9/30/2021,,1,1,1,4,4,4,SSO-MECH,SVT,SSO-SVT-BUCHN,,CP-696-S-STRAYVTG,SSO-MXW-P3046,W-BUCH345-696-S,WN-BUC-696,FALSE,,,0,STATION-NPCC,,"Objective  Perform Stray Voltage Testing -Test for voltage on steel, aluminum, other electrical conducting materials in substations Inspect all perimeter fence and swing gates  -Ensure all are properly connected to ground via 4/0 cable -Perform easy repair such as    - reattaching a ground, tightening a connection point..etc.",1. Ensure you receive DOJT CSG0020 from the supervisor -Each time inspection is to be performed -Supervisor is to ensure it is reflect in the employees training record 2. Review section 5.4.9 in CE-ES-2002 Part 10 Substation Grounding 3. Review DRW 181895 for fence grounding specifications 4. Ensure datasplice round with station inspection points is provided 5. Proceed to follow the ppt and complete inspection 6. Complete the datasplice round  -Create CM work order for any discrepancies found 7. Inform the supervisor of any discrepancies,Stray Voltage Pen & tester Distance meter Fluke Meter Hand tools,,,59
SSO BX WC Maint,BX WC - Bronx,16605149,GSI 14.17 SMOKE DETECTOR MAINTENANCE & CLEANING,,,UNASSIGNED,FUTR,3/31/2020 20:08,9/30/2020,,1,1,1,8,8,4,SSO-ONV,CMP-0,SSO-CP-SMOKE-DET-01,FIRE-EQ,CP-455-PYROTRONICS-01,SSO-MXW-R3320,X-PKCH 1-455-S,X-PK-455-SMD,FALSE,,,0,SMKDET,,,,,,,58
SSO BX WC Maint,BX WC - Bronx,16605215,"C PHASE, GROUND BUS CONNECTION",,,UNASSIGNED,APPR,4/1/2020 10:52,,,1,1,1,8,8,3,TRFGRP,HSREP,,,,SSO-MXW-A3144,X-ACADEMY-253-S,X-ADY-253-REG-R8,TRUE,,,1,PHAREG,SSO-TRF-REA-REG,,,,,,49
SSO BX WC Maint,BX WC - ASM,16610896,0500-12 1 YR PM BUCHANAN HVTS W6,,,READY,FUTR,4/1/2020 20:07,9/30/2021,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000071-002,SSO-MMH-R3405,W-BUCH 13-694-S,WN-BUC-694-HTS-W6,FALSE,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - ASM,16610897,0500-12 1 YR PM GRANITE HILLS HVTS W4,,,READY,FUTR,4/1/2020 20:07,9/30/2021,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000069-002,SSO-MMH-R3405,W-GH-628-S,WS-GH-628-HTS-W4,FALSE,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - ASM,16610904,0500-12 1 YR PM - HVTS W31,,,READY,FUTR,4/1/2020 20:08,9/30/2021,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000131-001,SSO-MMH-R3405,W-GRASSLND-667-S,WN-GRL-667-HTS-W31,FALSE,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - Westchester,16611022,REMOTE RACKING DEVICE RRS1-14-0183 RACHET WILL NOT ROTATE,,,UNASSIGNED,APPR,4/2/2020 14:18,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3320,W-WP-655A-S,WS-WP-655A,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - TRF,16611196,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-BUCH138-695-S,WN-BUC-695-TRF-3-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611198,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-REA-R1-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611199,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-REA-R2-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611200,RECORD BUSHING NAMEPLATE INFORMATION,,,SCHED,POUTG,4/2/2020 16:27,,9/20/2020,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-REA-R4-BSH,TRUE,9/20/2020 7:00,9/20/2020 9:00,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,59
SSO BX WC Maint,BX WC - TRF,16611201,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-TRF-1N-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611202,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-TRF-2N-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611203,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-EASTVEW-664-S,WN-EV-664-TRF-2S-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611204,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-TRF-1-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611205,RECORD BUSHING NAMEPLATE INFORMATION,,,SCHED,POUTG,4/2/2020 16:27,,9/21/2020,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-TRF-2-BSH,TRUE,9/21/2020 7:00,9/21/2020 9:00,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,59
SSO BX WC Maint,BX WC - TRF,16611206,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-GRASSLND-667-S,WN-GRL-667-TRF-3-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611207,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-MILL138-680-S,WN-MW-680-TRF-TA1-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611208,RECORD BUSHING NAMEPLATE INFORMATION,,,SCHED,POUTG,4/2/2020 16:27,,10/2/2020,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-MILL 13-683-S,WN-MW-683-TRF-1-BSH,TRUE,10/2/2020 7:00,10/2/2020 9:00,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,59
SSO BX WC Maint,BX WC - TRF,16611211,RECORD BUSHING NAMEPLATE INFORMATION,,,SCHED,POUTG,4/2/2020 16:27,,10/10/2020,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-OSSIN W-674-S,WN-OSS-674-TRF-2-BSH,TRUE,10/10/2020 7:00,10/10/2020 9:00,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,59
SSO BX WC Maint,BX WC - TRF,16611216,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-CEDAR-616-S,WS-CED-616-TRF-2-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611217,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-CEDAR-616-S,WS-CED-616-TRF-3-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611218,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630-REG-N1-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611219,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630-REG-N2-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611220,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631-REG-S1-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611221,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-DUN SO-631-S,WS-DUN-631-TRF-S1-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611222,RECORD BUSHING NAMEPLATE INFORMATION,,,SCHED,POUTG,4/2/2020 16:27,,9/11/2020,5,1,1,8,8,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-ELMSF 2-662B-S,WS-ELM-662B-TRF-5-BSH,TRUE,9/11/2020 7:00,9/15/2020 19:00,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,59
SSO BX WC Maint,BX WC - TRF,16611222,RECORD BUSHING NAMEPLATE INFORMATION,,,SCHED,POUTG,4/2/2020 16:27,,9/12/2020,5,2,1,8,8,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-ELMSF 2-662B-S,WS-ELM-662B-TRF-5-BSH,TRUE,9/11/2020 7:00,9/15/2020 19:00,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,59
SSO BX WC Maint,BX WC - TRF,16611222,RECORD BUSHING NAMEPLATE INFORMATION,,,SCHED,POUTG,4/2/2020 16:27,,9/13/2020,5,3,1,8,8,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-ELMSF 2-662B-S,WS-ELM-662B-TRF-5-BSH,TRUE,9/11/2020 7:00,9/15/2020 19:00,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,59
SSO BX WC Maint,BX WC - TRF,16611222,RECORD BUSHING NAMEPLATE INFORMATION,,,SCHED,POUTG,4/2/2020 16:27,,9/14/2020,5,4,1,8,8,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-ELMSF 2-662B-S,WS-ELM-662B-TRF-5-BSH,TRUE,9/11/2020 7:00,9/15/2020 19:00,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,59
SSO BX WC Maint,BX WC - TRF,16611222,RECORD BUSHING NAMEPLATE INFORMATION,,,SCHED,POUTG,4/2/2020 16:27,,9/15/2020,5,5,1,8,8,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-ELMSF 2-662B-S,WS-ELM-662B-TRF-5-BSH,TRUE,9/11/2020 7:00,9/15/2020 19:00,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,59
SSO BX WC Maint,BX WC - TRF,16611223,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-ELMSF 2-662B-S,WS-ELM-662B-TRF-6-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611225,RECORD BUSHING NAMEPLATE INFORMATION,,,SCHED,POUTG,4/2/2020 16:27,,9/21/2020,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-GH-628-S,WS-GH-628-TRF-G3-BSH,TRUE,9/21/2020 7:00,9/21/2020 9:00,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,59
SSO BX WC Maint,BX WC - TRF,16611226,RECORD BUSHING NAMEPLATE INFORMATION,,,POUTG,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-GH-628-S,WS-GH-628-TRF-G5-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611227,RECORD BUSHING NAMEPLATE INFORMATION,,,SCHED,POUTG,4/2/2020 16:27,,9/15/2020,1,1,1,8,8,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-HARR-658-S,WS-HAR-658-TRF-1-BSH,TRUE,9/15/2020 7:00,9/15/2020 9:00,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,59
SSO BX WC Maint,BX WC - TRF,16611228,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-HARR-658-S,WS-HAR-658-TRF-2-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611229,RECORD BUSHING NAMEPLATE INFORMATION,,,POUTG,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-HARR-658-S,WS-HAR-658-TRF-3-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611232,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-SB-633-S,WS-SPB-633-REA-5S2-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611233,RECORD BUSHING NAMEPLATE INFORMATION,,,POUTG,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-SB-633-S,WS-SPB-633-REA-S6A-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611234,RECORD BUSHING NAMEPLATE INFORMATION,,,POUTG,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-SB-633-S,WS-SPB-633-TRF-N7-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611235,RECORD BUSHING NAMEPLATE INFORMATION,,,SCHED,POUTG,4/2/2020 16:27,,9/20/2020,1,1,1,8,8,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-SB-633-S,WS-SPB-633-TRF-S6-BSH,TRUE,9/20/2020 7:00,9/20/2020 9:00,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,59
SSO BX WC Maint,BX WC - TRF,16611236,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-WP-655A-S,WS-WP-655A-TRF-1-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
