SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO Manh Maint,MANH - W42nd St,16883445,BKR CO-1501  (1200A),,,READY,APPR,2020-11-23 14:10:50,2022-04-07,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-1101501,SSO-MMH-P3423,M-W110 2-381-S,MW-W110-381-BKR-1501,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,16883321,BKR CO-2049  (G&T),,,PLAN,APPR,2020-11-23 14:06:35,2022-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,M-PKV-252-BKR-2049,SSO-MMH-B3319,M-PARKVIEW-252-S,ME-PKV-252-BKR-2049,True,,,1,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,16883585,BKR CO-2343  (1200A),,,PLAN,APPR,2020-11-23 14:16:27,2022-02-13,,1,1,2,4,8,4,SSO-MECH,PM,SSO-POWERVAC-ML17-V,,SSO-BKR-0014932-VCB-001,SSO-MMH-P3423,M-E29ST-325-S,ME-E29-325-BKR-2343,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,16883559,BKR CO-4136  (G&T),,,PLAN,APPR,2020-11-23 14:15:14,2022-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0004136,SSO-MMH-B3319,M-E40ST 1-399-S,ME-E40-399-BKR-4136,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - W42nd St,16883343,W110 1 CO-3530  (3000A),,,READY,APPR,2020-11-23 14:07:54,2022-02-28,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-0003530,SSO-MMH-P3423,M-W110 1-380-S,MW-W110-380-BKR-3530,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,16883365,BKR CO-1513  (3000A),,,READY,APPR,2020-11-23 14:08:31,2022-05-01,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-1101513,SSO-MMH-P3423,M-W110 2-381-S,MW-W110-381-BKR-1513,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,16883390,BKR CO-1511  (1200A),,,READY,APPR,2020-11-23 14:08:58,2022-05-01,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-1101511,SSO-MMH-P3423,M-W110 2-381-S,MW-W110-381-BKR-1511,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,16883347,W110 1 CO-3531  (3000A),,,READY,APPR,2020-11-23 14:08:05,2022-02-28,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-0003531,SSO-MMH-P3423,M-W110 1-380-S,MW-W110-380-BKR-3531,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - TRF,16883472,CIRCUIT SWITCHER CS-5,,,READY,APPR,2020-11-23 14:11:48,2022-05-16,,3,1,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-VCS-C-MIN,,SSO-CSW-0003994,SSO-MXW-R3318,M-E40ST 1-399-S,ME-E40-399-CSW-CS-5,True,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,Perform a Minor PM on an ABB SF6 SINGLE PRESSURE TYPE VCS 138kV CIRCUIT SWITCHER Perform an Initial Inspection of the Circuit Switcher Record all required data  Perform a Cleaning of the Circuit Switcher Perform a Lubrication of the Circuit Switcher Perform a Mechanical Check of the Circuit Switcher Perform a Test of the Contact Timing of the Interrupter Perform a Check of the Circuit Switcher Contact Resistance Perform a Check of the Hydraulic System Limit Switches Perform a Visual Check of the Hydraulic System Perform a Final Closeout of the Circuit Switcher Perform a Post Maintenance Inspection Record all required information on the Instructions and Data Splice Sheet Create a CM for all work not completed at this time ,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}   Perform a Minor PM on an ABB SF6 SINGLE PRESSURE TYPE VCS 138kV CIRCUIT SWITCHER per Instruction 0770-0009 Arrange for SF6 to be analyzed by the Chem Lab  Ensure all required information is recorded on the instructions and Data Splice Round Notify Supervisors and Engineering of any parameters that out of specification, or incorrect. ","• Personnel Lift or Scaffolding with appropriate fall protection  • Micro-ohm meter (100 amp DC) • Digital multi-meter • Timing Set • Pressure Washer • Metric depth gauge • Calipers (Inside & Outside) • All-In-Lubricant Kit • Lubricant – Mobil 28 grease, or equivalent • Lubricant – Shell Darina DC-4, Sandchem NO-OX-ID Grade “A” • Hydraulic oil: EXXON UNIVIS J13 or Aero Shell Fluid 4 • Loctite 2423 and Loctite 262 Threadlocker • SF6 gas source • Lift or scaffold • Solvent, Precision NF or equivalent • Transparent hose/tubing • In-line hydraulic oil filter for oil filler • Charging motor carbon brushes • Large and small hydraulic oil filter • Small vacuum pump • Oil absorbent pads/pigs • Lint free rags • Personal Protective Equipment • Replacement parts as necessary • Stop Watch • Ermetto hydraulic fitting (Quantity 2) • SF6 Manifold • Acid Brush • Rubber Boot • Small Vacuum Cleaner",Insure all required spare parts are available; Gaskets Charging motor carbon brushes,Chem Lab,13
SSO Manh Maint,MANH - TRF,16883472,CIRCUIT SWITCHER CS-5,,,READY,APPR,2020-11-23 14:11:48,2022-05-16,,3,2,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-VCS-C-MIN,,SSO-CSW-0003994,SSO-MXW-R3318,M-E40ST 1-399-S,ME-E40-399-CSW-CS-5,True,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,Perform a Minor PM on an ABB SF6 SINGLE PRESSURE TYPE VCS 138kV CIRCUIT SWITCHER Perform an Initial Inspection of the Circuit Switcher Record all required data  Perform a Cleaning of the Circuit Switcher Perform a Lubrication of the Circuit Switcher Perform a Mechanical Check of the Circuit Switcher Perform a Test of the Contact Timing of the Interrupter Perform a Check of the Circuit Switcher Contact Resistance Perform a Check of the Hydraulic System Limit Switches Perform a Visual Check of the Hydraulic System Perform a Final Closeout of the Circuit Switcher Perform a Post Maintenance Inspection Record all required information on the Instructions and Data Splice Sheet Create a CM for all work not completed at this time ,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}   Perform a Minor PM on an ABB SF6 SINGLE PRESSURE TYPE VCS 138kV CIRCUIT SWITCHER per Instruction 0770-0009 Arrange for SF6 to be analyzed by the Chem Lab  Ensure all required information is recorded on the instructions and Data Splice Round Notify Supervisors and Engineering of any parameters that out of specification, or incorrect. ","• Personnel Lift or Scaffolding with appropriate fall protection  • Micro-ohm meter (100 amp DC) • Digital multi-meter • Timing Set • Pressure Washer • Metric depth gauge • Calipers (Inside & Outside) • All-In-Lubricant Kit • Lubricant – Mobil 28 grease, or equivalent • Lubricant – Shell Darina DC-4, Sandchem NO-OX-ID Grade “A” • Hydraulic oil: EXXON UNIVIS J13 or Aero Shell Fluid 4 • Loctite 2423 and Loctite 262 Threadlocker • SF6 gas source • Lift or scaffold • Solvent, Precision NF or equivalent • Transparent hose/tubing • In-line hydraulic oil filter for oil filler • Charging motor carbon brushes • Large and small hydraulic oil filter • Small vacuum pump • Oil absorbent pads/pigs • Lint free rags • Personal Protective Equipment • Replacement parts as necessary • Stop Watch • Ermetto hydraulic fitting (Quantity 2) • SF6 Manifold • Acid Brush • Rubber Boot • Small Vacuum Cleaner",Insure all required spare parts are available; Gaskets Charging motor carbon brushes,Chem Lab,13
SSO Manh Maint,MANH - TRF,16883472,CIRCUIT SWITCHER CS-5,,,READY,APPR,2020-11-23 14:11:48,2022-05-16,,3,3,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-VCS-C-MIN,,SSO-CSW-0003994,SSO-MXW-R3318,M-E40ST 1-399-S,ME-E40-399-CSW-CS-5,True,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,Perform a Minor PM on an ABB SF6 SINGLE PRESSURE TYPE VCS 138kV CIRCUIT SWITCHER Perform an Initial Inspection of the Circuit Switcher Record all required data  Perform a Cleaning of the Circuit Switcher Perform a Lubrication of the Circuit Switcher Perform a Mechanical Check of the Circuit Switcher Perform a Test of the Contact Timing of the Interrupter Perform a Check of the Circuit Switcher Contact Resistance Perform a Check of the Hydraulic System Limit Switches Perform a Visual Check of the Hydraulic System Perform a Final Closeout of the Circuit Switcher Perform a Post Maintenance Inspection Record all required information on the Instructions and Data Splice Sheet Create a CM for all work not completed at this time ,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}   Perform a Minor PM on an ABB SF6 SINGLE PRESSURE TYPE VCS 138kV CIRCUIT SWITCHER per Instruction 0770-0009 Arrange for SF6 to be analyzed by the Chem Lab  Ensure all required information is recorded on the instructions and Data Splice Round Notify Supervisors and Engineering of any parameters that out of specification, or incorrect. ","• Personnel Lift or Scaffolding with appropriate fall protection  • Micro-ohm meter (100 amp DC) • Digital multi-meter • Timing Set • Pressure Washer • Metric depth gauge • Calipers (Inside & Outside) • All-In-Lubricant Kit • Lubricant – Mobil 28 grease, or equivalent • Lubricant – Shell Darina DC-4, Sandchem NO-OX-ID Grade “A” • Hydraulic oil: EXXON UNIVIS J13 or Aero Shell Fluid 4 • Loctite 2423 and Loctite 262 Threadlocker • SF6 gas source • Lift or scaffold • Solvent, Precision NF or equivalent • Transparent hose/tubing • In-line hydraulic oil filter for oil filler • Charging motor carbon brushes • Large and small hydraulic oil filter • Small vacuum pump • Oil absorbent pads/pigs • Lint free rags • Personal Protective Equipment • Replacement parts as necessary • Stop Watch • Ermetto hydraulic fitting (Quantity 2) • SF6 Manifold • Acid Brush • Rubber Boot • Small Vacuum Cleaner",Insure all required spare parts are available; Gaskets Charging motor carbon brushes,Chem Lab,13
SSO Manh Maint,MANH - W42nd St,16883348,BKR CO-3532,,,READY,APPR,2020-11-23 14:08:06,2022-02-28,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-PM-GMSG-VIT,,SSO-BKR-0003532,SSO-MMH-P3423,M-W110 1-380-S,MW-W110-381-BKR-3532,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - Seaport,16883339,BKR CO-321-054  (G&T),,,PLAN,APPR,2020-11-23 14:07:39,2022-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0014868,SSO-MMH-B3319,M-SP 1-321-S,MW-SEA-321-BKR-321-054,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - W42nd St,16883319,BKR CO-1505  (3000A),,,READY,APPR,2020-11-23 14:06:31,2022-04-07,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-1101505,SSO-MMH-P3423,M-W110 2-381-S,MW-W110-381-BKR-1505,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - TRF,16883471,CIRCUIT SWITCHER-CS-5,,,READY,APPR,2020-11-23 14:11:45,2022-02-27,,3,1,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-SI-LNBCKR,,SSO-CSW-0000439-01,SSO-MXW-R3144,M-E75ST-370-S,MW-E75-370-CSW-CS-5,True,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,Perform a PM Perform an Initial “As Found” Inspection of the Circuit Switcher Record all required data  Perform a Check of the Motor Operator Observe and Record the SF6 Gas Pressure Readings Perform a Check of the Interrupter Contact Resistance Measure and Record the resistance at all required points Perform an Interrupter Contact Timer Test Perform a Manual Operation of the Circuit Switcher Prepare the Circuit Switcher for Service Perform a Post Maintenance Inspection Record all required information on the Instructions and Data Splice Sheet Create a CM for all work not completed at this time ,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}   Review and “Walk down” protection with Station Operator prior to obtaining work permit If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area Wear all appropriate personal protection All shunt trip mechanisms SHALL be released in a controlled manner Do not manually operate an energized circuit switcher Personnel SHALL keep clear of mechanisms that are to be operated or released. For optimum performance of the shunt trip device, make sure that the voltage at the terminal blocks in the shunt trip solenoid housing is not less than 70 Volts DC (Only applies to circuit switchers with shunt trip mechanisms) The shunt trip coils are rated for intermittent duty only. Do not apply 125V DC except at proper terminals in the control cabinet. (Only applies to circuit switchers with shunt trip mechanisms) When testing, it is not recommended that the Line Backer be closed into a made up trip circuit Define the perimeter of the maintenance area with barrier tape Check for availability of replacement parts Notify the S&TE Field Engineer at least 5 working days prior to the start of the inspection Record the following on the Data Sheet: Station name, equipment position, and date Maximo Work Order number Why the Circuit Switcher is being inspected All items are to be initialed by the mechanic who completed the task All discrepancies found must be recorded on the Data Sheet (EXHIBIT A SIEMENS TYPE CP “LINE BACKER” CIRCUIT SWITCHER INSPECTION REPORT) and reported to the supervisor for input into Maximo All measured data shall be recorded on the provided data sheets in EXHIBIT A SIEMENS TYPE CP “LINE BACKER” CIRCUIT SWITCHER INSPECTION REPORT Insure all data required is completed on the Data Splice Round and the Maintenance Instruction.  Create a CM for all work not completed at this time Report any out of specification problems to supervisor and engineering A link to Instruction 0600-1206 is provided below","• 1000-volt Megger • Barrier tape • Clamp-on meter • Cleaner/Degreaser • Chain Lubricant • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • SF6 Camera and Leak Detector • Solvent, Precision NF or equivalent • Timing set • Micro-ohm meter. ",• Gasket for Shut Trip cover and Shunt Trip junction box cover (Units with shut trip mechanism) ,,13
SSO Manh Maint,MANH - TRF,16883471,CIRCUIT SWITCHER-CS-5,,,READY,APPR,2020-11-23 14:11:45,2022-02-27,,3,2,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-SI-LNBCKR,,SSO-CSW-0000439-01,SSO-MXW-R3144,M-E75ST-370-S,MW-E75-370-CSW-CS-5,True,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,Perform a PM Perform an Initial “As Found” Inspection of the Circuit Switcher Record all required data  Perform a Check of the Motor Operator Observe and Record the SF6 Gas Pressure Readings Perform a Check of the Interrupter Contact Resistance Measure and Record the resistance at all required points Perform an Interrupter Contact Timer Test Perform a Manual Operation of the Circuit Switcher Prepare the Circuit Switcher for Service Perform a Post Maintenance Inspection Record all required information on the Instructions and Data Splice Sheet Create a CM for all work not completed at this time ,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}   Review and “Walk down” protection with Station Operator prior to obtaining work permit If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area Wear all appropriate personal protection All shunt trip mechanisms SHALL be released in a controlled manner Do not manually operate an energized circuit switcher Personnel SHALL keep clear of mechanisms that are to be operated or released. For optimum performance of the shunt trip device, make sure that the voltage at the terminal blocks in the shunt trip solenoid housing is not less than 70 Volts DC (Only applies to circuit switchers with shunt trip mechanisms) The shunt trip coils are rated for intermittent duty only. Do not apply 125V DC except at proper terminals in the control cabinet. (Only applies to circuit switchers with shunt trip mechanisms) When testing, it is not recommended that the Line Backer be closed into a made up trip circuit Define the perimeter of the maintenance area with barrier tape Check for availability of replacement parts Notify the S&TE Field Engineer at least 5 working days prior to the start of the inspection Record the following on the Data Sheet: Station name, equipment position, and date Maximo Work Order number Why the Circuit Switcher is being inspected All items are to be initialed by the mechanic who completed the task All discrepancies found must be recorded on the Data Sheet (EXHIBIT A SIEMENS TYPE CP “LINE BACKER” CIRCUIT SWITCHER INSPECTION REPORT) and reported to the supervisor for input into Maximo All measured data shall be recorded on the provided data sheets in EXHIBIT A SIEMENS TYPE CP “LINE BACKER” CIRCUIT SWITCHER INSPECTION REPORT Insure all data required is completed on the Data Splice Round and the Maintenance Instruction.  Create a CM for all work not completed at this time Report any out of specification problems to supervisor and engineering A link to Instruction 0600-1206 is provided below","• 1000-volt Megger • Barrier tape • Clamp-on meter • Cleaner/Degreaser • Chain Lubricant • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • SF6 Camera and Leak Detector • Solvent, Precision NF or equivalent • Timing set • Micro-ohm meter. ",• Gasket for Shut Trip cover and Shunt Trip junction box cover (Units with shut trip mechanism) ,,13
SSO Manh Maint,MANH - TRF,16883471,CIRCUIT SWITCHER-CS-5,,,READY,APPR,2020-11-23 14:11:45,2022-02-27,,3,3,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-SI-LNBCKR,,SSO-CSW-0000439-01,SSO-MXW-R3144,M-E75ST-370-S,MW-E75-370-CSW-CS-5,True,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,Perform a PM Perform an Initial “As Found” Inspection of the Circuit Switcher Record all required data  Perform a Check of the Motor Operator Observe and Record the SF6 Gas Pressure Readings Perform a Check of the Interrupter Contact Resistance Measure and Record the resistance at all required points Perform an Interrupter Contact Timer Test Perform a Manual Operation of the Circuit Switcher Prepare the Circuit Switcher for Service Perform a Post Maintenance Inspection Record all required information on the Instructions and Data Splice Sheet Create a CM for all work not completed at this time ,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}   Review and “Walk down” protection with Station Operator prior to obtaining work permit If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area Wear all appropriate personal protection All shunt trip mechanisms SHALL be released in a controlled manner Do not manually operate an energized circuit switcher Personnel SHALL keep clear of mechanisms that are to be operated or released. For optimum performance of the shunt trip device, make sure that the voltage at the terminal blocks in the shunt trip solenoid housing is not less than 70 Volts DC (Only applies to circuit switchers with shunt trip mechanisms) The shunt trip coils are rated for intermittent duty only. Do not apply 125V DC except at proper terminals in the control cabinet. (Only applies to circuit switchers with shunt trip mechanisms) When testing, it is not recommended that the Line Backer be closed into a made up trip circuit Define the perimeter of the maintenance area with barrier tape Check for availability of replacement parts Notify the S&TE Field Engineer at least 5 working days prior to the start of the inspection Record the following on the Data Sheet: Station name, equipment position, and date Maximo Work Order number Why the Circuit Switcher is being inspected All items are to be initialed by the mechanic who completed the task All discrepancies found must be recorded on the Data Sheet (EXHIBIT A SIEMENS TYPE CP “LINE BACKER” CIRCUIT SWITCHER INSPECTION REPORT) and reported to the supervisor for input into Maximo All measured data shall be recorded on the provided data sheets in EXHIBIT A SIEMENS TYPE CP “LINE BACKER” CIRCUIT SWITCHER INSPECTION REPORT Insure all data required is completed on the Data Splice Round and the Maintenance Instruction.  Create a CM for all work not completed at this time Report any out of specification problems to supervisor and engineering A link to Instruction 0600-1206 is provided below","• 1000-volt Megger • Barrier tape • Clamp-on meter • Cleaner/Degreaser • Chain Lubricant • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • SF6 Camera and Leak Detector • Solvent, Precision NF or equivalent • Timing set • Micro-ohm meter. ",• Gasket for Shut Trip cover and Shunt Trip junction box cover (Units with shut trip mechanism) ,,13
SSO Manh Maint,MANH - TRF,16883451,CIRCUIT SWITCHER-CS- 6,,,READY,APPR,2020-11-23 14:10:59,2022-03-31,,3,1,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-2000-SER,,SSO-CSW-0007701-01,SSO-MXW-R3318,M-E40ST 2-400-S,ME-E40-400-CSW-CS-6,True,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,"3.0 PRECAUTIONS 3.1 Review and “Walk down” protection with Station Operator prior to obtaining work permit. 3.2 If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area. 3.3 Wear all appropriate personal protection. 3.4 All interrupter mechanisms SHALL be operated in a controlled manner. 3.5 Do not manually operate an energized circuit switcher. 3.6 Personnel SHALL keep clear of mechanisms that are to be operated or released. ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  GO OVER PROTECTION  OBTAIN WORK PERMIT FOR SCAFFOLD TO BE ERRECTED if Required ONCE SCAFFOLD IS UP (if required), OBTAIN WORK PERMIT FOR PM INSPECTION FOLLOW SSO MAINTENANCE INSTRUCTION FILL IN THE DATA SHEET IF ALL READINGS ARE GOOD CONTINUE THE INSPECTION 5.1 As-Found Condition 5.2 Circuit Switcher Overall Resistance. 5.3 Interrupter Contact Timing. 5.4 Contact Timing – Interrupter and Disconnect. 5.5 Repairs and Adjustments. 5.6 Post Maintenance Inspection.","• 1000-volt Meg-ohm meter • Micro-ohm meter (100 amp DC) • Clamp-on meter • Barrier tape • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • All-In-Lubricant Kit • Stop Watch • Timing set",GREASE RAGS SCOTCH BRITE ,,13
SSO Manh Maint,MANH - TRF,16883451,CIRCUIT SWITCHER-CS- 6,,,READY,APPR,2020-11-23 14:10:59,2022-03-31,,3,2,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-2000-SER,,SSO-CSW-0007701-01,SSO-MXW-R3318,M-E40ST 2-400-S,ME-E40-400-CSW-CS-6,True,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,"3.0 PRECAUTIONS 3.1 Review and “Walk down” protection with Station Operator prior to obtaining work permit. 3.2 If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area. 3.3 Wear all appropriate personal protection. 3.4 All interrupter mechanisms SHALL be operated in a controlled manner. 3.5 Do not manually operate an energized circuit switcher. 3.6 Personnel SHALL keep clear of mechanisms that are to be operated or released. ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  GO OVER PROTECTION  OBTAIN WORK PERMIT FOR SCAFFOLD TO BE ERRECTED if Required ONCE SCAFFOLD IS UP (if required), OBTAIN WORK PERMIT FOR PM INSPECTION FOLLOW SSO MAINTENANCE INSTRUCTION FILL IN THE DATA SHEET IF ALL READINGS ARE GOOD CONTINUE THE INSPECTION 5.1 As-Found Condition 5.2 Circuit Switcher Overall Resistance. 5.3 Interrupter Contact Timing. 5.4 Contact Timing – Interrupter and Disconnect. 5.5 Repairs and Adjustments. 5.6 Post Maintenance Inspection.","• 1000-volt Meg-ohm meter • Micro-ohm meter (100 amp DC) • Clamp-on meter • Barrier tape • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • All-In-Lubricant Kit • Stop Watch • Timing set",GREASE RAGS SCOTCH BRITE ,,13
SSO Manh Maint,MANH - TRF,16883451,CIRCUIT SWITCHER-CS- 6,,,READY,APPR,2020-11-23 14:10:59,2022-03-31,,3,3,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-2000-SER,,SSO-CSW-0007701-01,SSO-MXW-R3318,M-E40ST 2-400-S,ME-E40-400-CSW-CS-6,True,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,"3.0 PRECAUTIONS 3.1 Review and “Walk down” protection with Station Operator prior to obtaining work permit. 3.2 If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area. 3.3 Wear all appropriate personal protection. 3.4 All interrupter mechanisms SHALL be operated in a controlled manner. 3.5 Do not manually operate an energized circuit switcher. 3.6 Personnel SHALL keep clear of mechanisms that are to be operated or released. ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  GO OVER PROTECTION  OBTAIN WORK PERMIT FOR SCAFFOLD TO BE ERRECTED if Required ONCE SCAFFOLD IS UP (if required), OBTAIN WORK PERMIT FOR PM INSPECTION FOLLOW SSO MAINTENANCE INSTRUCTION FILL IN THE DATA SHEET IF ALL READINGS ARE GOOD CONTINUE THE INSPECTION 5.1 As-Found Condition 5.2 Circuit Switcher Overall Resistance. 5.3 Interrupter Contact Timing. 5.4 Contact Timing – Interrupter and Disconnect. 5.5 Repairs and Adjustments. 5.6 Post Maintenance Inspection.","• 1000-volt Meg-ohm meter • Micro-ohm meter (100 amp DC) • Clamp-on meter • Barrier tape • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • All-In-Lubricant Kit • Stop Watch • Timing set",GREASE RAGS SCOTCH BRITE ,,13
SSO Manh Maint,MANH - W42nd St,16883320,BKR CO-2240  (G&T),,,PLAN,APPR,2020-11-23 14:06:32,2022-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001647,SSO-MMH-B3319,M-W42 2-348-S,MW-W42-348-BKR-2240,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
