SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - TRF,16611237,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-WP-655A-S,WS-WP-655A-TRF-2-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611238,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-WP-655A-S,WS-WP-655A-TRF-3-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611239,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-TRF-3-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611240,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-TRF-4-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611241,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,X-BRUCK-401-S,X-BRU-401-TRF-5-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611242,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,X-179 138-450-S,X-E179-450-REA-15055-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611243,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,X-179 138-450-S,X-E179-450-REA-R5W-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611244,RECORD BUSHING NAMEPLATE INFORMATION,,,POUTG,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,X-179 138-450-S,X-E179-450-REA-R6E-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611247,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-TRF-11-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611248,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-TRF-12-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611249,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,X-PKCH 2-454-S,X-PK-454-TRF-14-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611250,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-TRF-1S-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611251,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-TRF-5S-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611252,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-TRF-6S-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611253,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-TRF-7S-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611254,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,X-PKCH 1-455-S,X-PK-455-TRF-8S-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16611255,RECORD BUSHING NAMEPLATE INFORMATION,,,SCHED,POUTG,4/2/2020 16:27,,12/14/2020,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-REG-11-BSH,TRUE,12/14/2020 7:00,12/14/2020 11:00,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,59
SSO BX WC Maint,BX WC - TRF,16611256,RECORD BUSHING NAMEPLATE INFORMATION,,,SCHED,POUTG,4/2/2020 16:27,,12/14/2020,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-TRF-11-BSH,TRUE,12/14/2020 7:00,12/14/2020 11:00,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,59
SSO BX WC Maint,BX WC - TRF,16611257,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/2/2020 16:27,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,X-TREMONT-456-S,X-TRE-456-TRF-12-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - Westchester,16611258,125VDC BATTERY #1 CELL #46 ELECTROLYTE LEVEL LOW,,,UNASSIGNED,APPR,4/2/2020 18:54,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3320,W-CEDAR-616-S,WS-CED-616-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Westchester,16612240,0500-14  BKR 9N SAMPLING OF INSULATING OIL,,,PLAN,FUTR,4/2/2020 20:08,10/1/2021,,1,1,1,8,8,4,CHEMLAB,CMP-0,SSO-DT-OILSAMP-,,CP-630-S-050014-2214,SSO-MXW-P3128,W-DUN NO-630-S,WS-DUN-630-BKR-9N,FALSE,,,0,BKR-HV,SSO-BREAKER HV,Objective Assist Chem Lab Obtain oil sample Complete datasplice round  ,Complete task as per Procedure 0500-0014 Refer to powerpoint Complete datasplice round Inform supervisor of any discrepancies,"Set of open end wrenches - standard Impact gun with 3/4"" and 1"" socket Sump Pump with house Scissors",lint free cloth Marriage roll ,Chem Lab,51|52
SSO BX WC Maint,BX WC - Westchester,16612241,0500-14  BKR 5S  SAMPLING OF INSULATING OIL,,,PLAN,FUTR,4/2/2020 20:08,10/1/2021,,1,1,1,8,8,4,CHEMLAB,CMP-0,SSO-DT-OILSAMP-,,CP-631-S-050014-2205,SSO-MXW-P3128,W-DUN SO-631-S,WS-DUN-631-BKR-5S,FALSE,,,0,BKR-HV,SSO-BREAKER HV,Objective Assist Chem Lab Obtain oil sample Complete datasplice round  ,Complete task as per Procedure 0500-0014 Refer to powerpoint Complete datasplice round Inform supervisor of any discrepancies,"Set of open end wrenches - standard Impact gun with 3/4"" and 1"" socket Sump Pump with house Scissors",lint free cloth Marriage roll ,Chem Lab,51|52
SSO BX WC Maint,BX WC - Westchester,16612242,0500-14  BKR 9S  SAMPLING OF INSULATING OIL,,,PLAN,FUTR,4/2/2020 20:08,10/1/2021,,1,1,1,8,8,4,CHEMLAB,CMP-0,SSO-DT-OILSAMP-,,CP-631-S-050014-2208,SSO-MXW-P3128,W-DUN SO-631-S,WS-DUN-631-BKR-9S,FALSE,,,0,BKR-HV,SSO-BREAKER HV,Objective Assist Chem Lab Obtain oil sample Complete datasplice round  ,Complete task as per Procedure 0500-0014 Refer to powerpoint Complete datasplice round Inform supervisor of any discrepancies,"Set of open end wrenches - standard Impact gun with 3/4"" and 1"" socket Sump Pump with house Scissors",lint free cloth Marriage roll ,Chem Lab,51|52
SSO BX WC Maint,BX WC - Westchester,16612243,0500-14  BKR 4S  SAMPLING OF INSULATING OIL,,,PLAN,FUTR,4/2/2020 20:08,10/1/2021,,1,1,1,8,8,4,CHEMLAB,CMP-0,SSO-DT-OILSAMP-,,CP-631-S-050014-2204,SSO-MXW-P3128,W-DUN SO-631-S,WS-DUN-631-BKR-4S,FALSE,,,0,BKR-HV,SSO-BREAKER HV,Objective Assist Chem Lab Obtain oil sample Complete datasplice round  ,Complete task as per Procedure 0500-0014 Refer to powerpoint Complete datasplice round Inform supervisor of any discrepancies,"Set of open end wrenches - standard Impact gun with 3/4"" and 1"" socket Sump Pump with house Scissors",lint free cloth Marriage roll ,Chem Lab,51|52
SSO BX WC Maint,BX WC - Westchester,16612264,0500-14  BKR 6N SAMPLING OF INSULATING OIL,,,PLAN,FUTR,4/2/2020 20:08,10/1/2021,,1,1,1,8,8,4,CHEMLAB,CMP-0,SSO-DT-OILSAMP-,,CP-630-S-050014-2213,SSO-MXW-P3128,W-DUN NO-630-S,WS-DUN-630-BKR-6N,FALSE,,,0,BKR-HV,SSO-BREAKER HV,Objective Assist Chem Lab Obtain oil sample Complete datasplice round  ,Complete task as per Procedure 0500-0014 Refer to powerpoint Complete datasplice round Inform supervisor of any discrepancies,"Set of open end wrenches - standard Impact gun with 3/4"" and 1"" socket Sump Pump with house Scissors",lint free cloth Marriage roll ,Chem Lab,51|52
SSO BX WC Maint,BX WC - Westchester,16612499,17W46  33N CLOSED INDICATION LIGHT OUT(CS334N),,,UNASSIGNED,APPR,4/3/2020 10:02,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-P3389,W-HARR-658-S,WS-HAR-658-CUB-33N,FALSE,,,0,CUBFDR,SSO-CUBICLE,,,,,,17
SSO BX WC Maint,BX WC - Westchester,16612502,CARRIER TROUBLE FDR.91,,,UNASSIGNED,APPR,4/3/2020 10:38,,,1,1,1,8,8,5,,CM,,,,PST-WT_-A3184,W-PLVY 345-701-S,WN-PLVY-701,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16616286,WASHINGTON ST 5YR  DIESEL GEN BATTERY REPLACEMENT,,,READY,APPR,4/5/2020 20:05,10/5/2021,,1,1,2,8,16,4,SSO-MECH,PM,SSO-CP-BAT-D-LEAD-RE,,W-WSH-606-DSL-1-BAT-5YR,SSO-MXW-A3456,W-WASH ST-606-S,WS-WSH-606-DSL-1-BAT,FALSE,,,0,BATT-VRLA-DSL,SSO-BATTERY,"***NOTE for CUMMINS DGs See attached Special Instructions*** Replace current batteries with Odyssey PC2250 batteries: Charge new batteries before installation for at least 20 hours Replace old batteries with new Odyssey PC2250 Take baseline readings for the below: Record battery charger float voltage Record battery charger float current Measure and enter ripple current Measure the battery terminal voltage Ensure inter-cell connectors are tight Record room temperature Measure all cell/unit internal impedance Measure all cell to cell and cell to terminal connection resistances Upload cell voltage, impedance, and resistance readings Ensure that the DG is test run by Operator to ensure the unit starts after the replacement is completed. Dispose of batteries via an authorized recycling vendor Complete datasplice round, create cm work order as required Inform supervisor of any discrepancies ",***NOTE for CUMMINS DGs See attached Special Instructions*** Remove old batteries Install with new batteries Follow steps from 0500-0022 to take baseline readings Ensure that the DG is test run by Operator to ensure the unit starts after the replacement is completed. Upload all data to MTL,"Barrier tape Insulated wiring tools Assorted insulated wrenches Digital voltmeter (Fluke, Amprobe, etc) Gloves  Battery Impedance Test Set",2 BATTERY CELLS - PC2250  ,,6
SSO BX WC Maint,BX WC - ASM,16616406,SPBK PH2 - FLUID IN MOAT,,,UNASSIGNED,APPR,4/6/2020 9:15,,,1,1,1,8,8,5,AUXSUP,CM,,,,SSO-MXW-R3044,W-SB-633-S,WS-SPB-633-PHS-2,FALSE,,,0,PUMPHOUS,,,,,,,34
SSO BX WC Maint,BX WC - Westchester,16616414,EYEWASH FOR BATTERY ROOMS 1 & 2,,,UNASSIGNED,APPR,4/6/2020 10:30,,,1,1,1,8,8,5,,CM,,DRILL,,SSO-MXW-R3044,W-RAMAPO-679-S,WN-RM-679-EWH-1,FALSE,,,0,EYEWASH PLUMB,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16616427,BATTERY FLUID LEVELS HIGH ON MULTIPLE CELLS,,,UNASSIGNED,APPR,4/6/2020 12:08,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-HARR-658-S,WS-HAR-658-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Westchester,16616429,BATTERY FLUIDS HIGH ON MULTIPLE CELLS,,,UNASSIGNED,APPR,4/6/2020 12:25,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-HARR-658-S,WS-HAR-658-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Westchester,16616677,WATER NOT BELOW MINIMUM LINE BUT BATTERIES NEED WATER. WE DID NOT HAVE WATER.,,,UNASSIGNED,APPR,4/6/2020 19:49,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-EASTVEW-664-S,WN-EV-664-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - ASM,16616889,FUEL GAUGE APPEARS TO BE BROKE(SHOWS EMPTY),,,UNASSIGNED,APPR,4/7/2020 12:07,,,1,1,1,8,8,3,AUXSUP,CM,,REPAIR,,SSO-MXW-91243,W-RAMAPO-679-S,WN-RM-679-AFT-D04,FALSE,,,0,AFT,,,,,,,15
SSO BX WC Maint,BX WC - Westchester,16616911,REPAIR BROKEN TERMINAL BLOCK CAUSING TRIP CIRCUIT MONITORING ALARM-ALARM CURRENTLY CLEAR,,,PLAN,POUTG,4/7/2020 13:55,,,1,1,2,8,16,5,,CM,,,,SSO-MXW-P3127,W-DUN 345-634-S,WS-DUN-634-BKR-7,FALSE,,,0,BKR-HV,SSO-BREAKER HV,"TROUBLESHOOT  ALARM CIRCUIT  Use the Adept system to verify latest version of prints Wear all PPE properly-FR clothing/Shirts tucked in HPI Tools are a must-self/peer check at all times Make sure you are in the right place at the right time ""Stay in bounds"" If you have ANY questions contact your supervisor immediately-Stop when unsure If the ticket is transferred to another mechanic perform a  detailed turnover & job briefing.  ","Ensure a detailed job briefing is discussed with all team members - Protection/PPE/Hazards associated/Special Precautions/Instructions or Procedures/Applicable HPI tools Obtain Work permit-Fill out a detailed job briefing form  MANAGE & LIMIT DISTRACTIONS Stop, Think, Act & Review Use 2 minute rule whenever needed Trouble shoot the ground using traditional methods and the ground signature set Upon completion of the troubleshooting verify associated alarms are clear Return the work permit-Make sure it is signed  Report findings to supervisor and complete CM data splice round",Ground Signature Set Fluke meter Any associated schematic diagrams or prints Mechanic Hand tools -Screw/nut drivers -Assorted plier set Electrical tape,Spare cable if necessary Crimp on connectors Contact Cleaner scotch brite  ,PST if required,51
SSO BX WC Maint,BX WC - Westchester,16617206,SPRAINBROOK ANNUAL OWS CONDITION ASSESSMENT,,,PLAN,APPR,4/8/2020 7:28,8/31/2020,,1,1,1,8,8,4,SSO-ENV,CMP-0,SSO-OWS-COND-A,OSME,WS-SPB-633-OWS-COND-A,SSO-MXW-B3118,W-SB-633-S,WS-SPB-633-OWS-2,FALSE,,,0,OIL/WATER SEPR,,"Perform an Annual maintenance on the Oil / Water separator. Notify SSO Control Center, ECC and AECC about test Inspect the control panels Barricade work area Check the operation the Leak Detector Check the operation of the Level Sensors Verify MOV closes on ""High High Oil "" alarm Isolate the OWS by closing the Inlet MOV Remove the  grade level cover over the Coalescer and the Petro Screen Filters Unbolt and remove the 18"" manway from over Sediment  Perform a camera / visual inspection Inspect the OWS static level and sediment chamber, record findings on the ""OWS Inspection Summary Form"" If a high sediment level  is recorded, notify engineering Remove Barricades Record all required data on the Data Splice sheet Notify SSO Control Center, ECC and AECC that test is completed Report all irregularities to the Supervisor Create a CM in Maximo for all required maintenance that cannot be addressed at this time.  ","Perform an Annual maintenance on the Oil / Water Separator Ensure all objectives are all completed The system description and Annual Maintenance Instructions are attached below, additional information may be found there. Fill in all required information on the ""Inspection Summary Form"" Upload all forms and data to the MTL Datasplice round will be created and added to job plan once instruction is approved ","Personal Protective Equipment (PPE) and fall protection Tools, wrenches, and cleaning solutions.  Wooden gauge stick.  Sewer camera  Safety Barricades ",,,59
SSO BX WC Maint,BX WC - Bronx,16617209,MOTT HAVEN ANNUAL OWS CONDITION ASSESSMENT,,,PLAN,APPR,4/8/2020 7:28,8/31/2020,,1,1,1,8,8,4,SSO-ENV,CMP-0,SSO-OWS-COND-A,OSME,X-MH-440-OWS-COND-A,SSO-OMX-X3019,X-MH 345-440-S,X-MOT-440-OWS-1,FALSE,,,0,OIL/WATER SEPR,,"Perform an Annual maintenance on the Oil / Water separator. Notify SSO Control Center, ECC and AECC about test Inspect the control panels Barricade work area Check the operation the Leak Detector Check the operation of the Level Sensors Verify MOV closes on ""High High Oil "" alarm Isolate the OWS by closing the Inlet MOV Remove the  grade level cover over the Coalescer and the Petro Screen Filters Unbolt and remove the 18"" manway from over Sediment  Perform a camera / visual inspection Inspect the OWS static level and sediment chamber, record findings on the ""OWS Inspection Summary Form"" If a high sediment level  is recorded, notify engineering Remove Barricades Record all required data on the Data Splice sheet Notify SSO Control Center, ECC and AECC that test is completed Report all irregularities to the Supervisor Create a CM in Maximo for all required maintenance that cannot be addressed at this time.  ","Perform an Annual maintenance on the Oil / Water Separator Ensure all objectives are all completed The system description and Annual Maintenance Instructions are attached below, additional information may be found there. Fill in all required information on the ""Inspection Summary Form"" Upload all forms and data to the MTL Datasplice round will be created and added to job plan once instruction is approved ","Personal Protective Equipment (PPE) and fall protection Tools, wrenches, and cleaning solutions.  Wooden gauge stick.  Sewer camera  Safety Barricades ",,,59
SSO BX WC Maint,BX WC - Westchester,16617210,BUCHANAN ANNUAL SKIMMER CONDITION ASSESSMENT,,,PLAN,APPR,4/8/2020 7:28,8/31/2020,,1,1,1,8,8,4,SSO-ENV,CMP-0,SSO-OWS-COND-A,OSME,BUCH-696-SKIM-COND-A,SSO-MXW-B3118,W-BUCH345-696-S,WN-BUC-696-OWS-1,FALSE,,,0,Skimmer Tank,,"Perform an Annual maintenance inspection of the Oil Skimmer Tank System Barricade work area Check the Static Fluid Depth Measure Sludge Depth Perform a camera / visual inspection Visually check for oil inside the tank Check the condition of the inside of the tank Record findings on the ""OWS Inspection Summary Form"" If a sediment level over 5"" is recorded, notify engineering Remove Barricades Record all required data on the Data Splice sheet  Report all irregularities to the Supervisor Create a CM in Maximo for all required maintenance that cannot be addressed at this time.  ","Perform an Annual maintenance on the Oil Skimmer Tank System Ensure all objectives are all completed The System Description is attached below additional information may be found there Additional information can be found in the ""Annual Maintenance Document"" Fill in all required information on the ""Inspection Summary Form"" Upload all forms and data to the MTL Datasplice round will be created and added to job plan once instruction is approved ","Personal Protective Equipment (PPE) and fall protection Tools, wrenches, and cleaning solutions.  Wooden gauge stick.  Sewer camera  Safety Barricades",,,59
SSO BX WC Maint,BX WC - Westchester,16617211,SPRAINBROOK ANNUAL SKIMMER CONDITION ASSESSMENT,,,PLAN,APPR,4/8/2020 7:28,8/31/2020,,1,1,1,8,8,4,SSO-ENV,CMP-0,SSO-OWS-COND-A,OSME,SPB-633-OWS-SKIM-COND-A,SSO-MXW-B3118,W-SB-633-S,WS-SPB-633-OWS-1,FALSE,,,0,Skimmer Tank,,"Perform an Annual maintenance on the Skimmer Tank. Notify SSO Control Center, ECC and AECC about test Barricade work area Check the operation of the Oil Minder in the Skimmer Tank Verify MOV 1 and MOV 2 closes on ""Oil Fault Alarm"" Verify MOV 1 and MOV 2 closes on ""Oil Fault Alarm"" Verify MOV 3 and MOV 4 open on ""Oil Fault Alarm"" Inspect the Skimmer Tank Barricade work area Perform a camera / visual inspection Measure and Record the Skimmer Tank static level, record findings on the ""OWS Inspection Summary Form"" Static Fluid Level should be 56”, or 97” below the top of the concrete wall If a sediment level over 5"" is recorded, notify engineering Remove Barricades Record all required data on the Data Splice sheet  Notify SSO Control Center, ECC and AECC that test is completed Report all irregularities to the Supervisor Create a CM in Maximo for all required maintenance that cannot be addressed at this time.  ","Perform an Annual maintenance on the Skimmer Tank Ensure all objectives are all completed The system description is attached below additional information may be found there Additional information can be found in the ""Annual Maintenance Instructions"" Fill in all required information on the ""Inspection Summary Form"" Upload all forms and data to the MTL Datasplice round will be created and added to job plan once instruction is approved ","Personal Protective Equipment (PPE) and fall protection Tools, wrenches, and cleaning solutions.  Wooden gauge stick.  Sewer camera  Safety Barricades",,,59
SSO BX WC Maint,BX WC - Westchester,16617220,WHITE PLAINS ANNUAL OWS CONDITION ASSESSMENT,,,PLAN,APPR,4/8/2020 7:28,8/31/2020,,1,1,1,8,8,4,SSO-ENV,CMP-0,SSO-OWS-COND-A,OSME,WS-WP-655A-OWS-COND-A,SSO-MXW-B3344,W-WP-655A-S,WS-WP-655A-OWS-1,FALSE,,,0,OIL/WATER SEPR,,"Perform an Annual maintenance on the Oil / Water separator. Notify SSO Control Center, ECC and AECC about test Inspect the control panels Barricade work area Check the operation the Leak Detector Check the operation of the Level Sensors Verify MOV closes on ""High High Oil "" alarm Isolate the OWS by closing the Inlet MOV Remove the  grade level cover over the Coalescer and the Petro Screen Filters Unbolt and remove the 18"" manway from over Sediment  Perform a camera / visual inspection Inspect the OWS static level and sediment chamber, record findings on the ""OWS Inspection Summary Form"" If a high sediment level  is recorded, notify engineering Remove Barricades Record all required data on the Data Splice sheet Notify SSO Control Center, ECC and AECC that test is completed Report all irregularities to the Supervisor Create a CM in Maximo for all required maintenance that cannot be addressed at this time.  ","Perform an Annual maintenance on the Oil / Water Separator Ensure all objectives are all completed The system description and Annual Maintenance Instructions are attached below, additional information may be found there. Fill in all required information on the ""Inspection Summary Form"" Upload all forms and data to the MTL Datasplice round will be created and added to job plan once instruction is approved ","Personal Protective Equipment (PPE) and fall protection Tools, wrenches, and cleaning solutions.  Wooden gauge stick.  Sewer camera  Safety Barricades ",,,59
SSO BX WC Maint,BX WC - Bronx,16617223,PARKCHESTER ANNUAL OIL WATER SEPARATOR CONDITION ASSESSMENT,,,PLAN,APPR,4/8/2020 7:28,8/31/2020,,1,1,1,8,8,4,SSO-ENV,CMP-0,SSO-OWS-COND-A,OSME,PK-455-OWS-SKIM-COND-A,SSO-MXW-R3320,X-PKCH 1-455-S,X-PK-455-OWS-1,FALSE,,,0,OIL/WATER SEPR,,"Perform an Annual maintenance on the Oil / Water separator. Notify SSO Control Center, ECC and AECC about test Inspect the control panels Barricade work area Check the operation the Leak Detector Check the operation of the Level Sensors Verify MOV closes on ""High High Oil "" alarm Isolate the OWS by closing the Inlet MOV Remove the  grade level cover over the Coalescer and the Petro Screen Filters Unbolt and remove the 18"" manway from over Sediment  Perform a camera / visual inspection Inspect the OWS static level and sediment chamber, record findings on the ""OWS Inspection Summary Form"" If a high sediment level  is recorded, notify engineering Remove Barricades Record all required data on the Data Splice sheet Notify SSO Control Center, ECC and AECC that test is completed Report all irregularities to the Supervisor Create a CM in Maximo for all required maintenance that cannot be addressed at this time.  ","Perform an Annual maintenance on the Oil / Water Separator Ensure all objectives are all completed The system description and Annual Maintenance Instructions are attached below, additional information may be found there. Fill in all required information on the ""Inspection Summary Form"" Upload all forms and data to the MTL Datasplice round will be created and added to job plan once instruction is approved ","Personal Protective Equipment (PPE) and fall protection Tools, wrenches, and cleaning solutions.  Wooden gauge stick.  Sewer camera  Safety Barricades ",,,59
SSO BX WC Maint,BX WC - Westchester,16617231,PLEASANTVILLE ANNUAL SKIM CONDITION ASSESSMENT,,,PLAN,APPR,4/8/2020 7:28,8/31/2020,,1,1,1,8,8,4,SSO-ENV,CMP-0,SSO-OWS-COND-A,OSME,PVLL-668-SKIM-COND-A,SSO-MXW-B3118,W-PVILLE-668-S,WN-PVLL-668-OWS-1,FALSE,,,0,Skimmer Tank,,"Perform an Annual maintenance inspection of the Oil Skimmer Tank System Barricade work area Check the Static Fluid Depth Measure Sludge Depth Perform a camera / visual inspection Visually check for oil inside the tank Check the condition of the concrete inside of the tank Record findings on the ""OWS Inspection Summary Form"" Remove Barricades Record all required data on the Data Splice sheet  Report all irregularities to the Supervisor Create a CM in Maximo for all required maintenance that cannot be addressed at this time.  ","Perform an Annual maintenance on the Oil Skimmer Tank System Ensure all objectives are all completed The System Description is attached below additional information may be found there Additional information can be found in the 0500-0120 Maintenance Instructions Fill in all required information on the ""Inspection Summary Form"" Upload all forms and data to the MTL Datasplice round will be created and added to job plan once instruction is approved ","Personal Protective Equipment (PPE) and fall protection Tools, wrenches, and cleaning solutions.  Wooden gauge stick.  Sewer camera  Safety Barricades",,,59
SSO BX WC Maint,BX WC - Westchester,16617511,SPBK - RELOCATE SPILL CARTS TO MATCH LOCATIONS ON FACILITY PRINT - SEE NOTES,,,UNASSIGNED,APPR,4/9/2020 7:05,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-B3100,W-SB-633-S,WS-SPB-633,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - ASM,16617562,POOR LIGHTING IN FEEDER 87871 CABLE PRESSURE HOUSE 3. LIGHTING NEEDS UPGRADING,,,PLAN,APPR,4/9/2020 11:42,,,2,1,2,8,16,5,,FM,,,,SSO-MXW-R3044,W-EASTVEW-664-S,WN-EV-664,FALSE,,,0,STATION-TRANS,,,Ensure safe driving On site job briefing Isolate the feed  Check dead - Utilize lockout / Tag-out if necessary.  ,"Fluke meter, ladder, goggles, gloves. tester, tape, wire nuts and hardware",light fixture wire hardware,SSO Ops for the permit,59
SSO BX WC Maint,BX WC - ASM,16617562,POOR LIGHTING IN FEEDER 87871 CABLE PRESSURE HOUSE 3. LIGHTING NEEDS UPGRADING,,,PLAN,APPR,4/9/2020 11:42,,,2,2,2,8,16,5,,FM,,,,SSO-MXW-R3044,W-EASTVEW-664-S,WN-EV-664,FALSE,,,0,STATION-TRANS,,,Ensure safe driving On site job briefing Isolate the feed  Check dead - Utilize lockout / Tag-out if necessary.  ,"Fluke meter, ladder, goggles, gloves. tester, tape, wire nuts and hardware",light fixture wire hardware,SSO Ops for the permit,59
SSO BX WC Maint,BX WC - Westchester,16617580,SPB - CHECK AND REPAIR A-PHASE MECH HEATER NOT WORKING. SEE LONG DESCRIPTION,,,UNASSIGNED,APPR,4/9/2020 17:55,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-SB-633-S,WS-SPB-633-BKR-RS6,FALSE,,,0,BKR-HV,SSO-BREAKER HV,,,,,,51
SSO BX WC Maint,BX WC - Westchester,16617581,SPB- RNS4 A & B PHASE HEATERS NO WORKING. FOLLOW UP,,,UNASSIGNED,APPR,4/9/2020 18:09,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3114,W-SB-633-S,WS-SPB-633-BKR-RNS4,FALSE,,,0,BKR-HV,SSO-BREAKER HV,,,,,,51
SSO BX WC Maint,BX WC - Bronx,16618885,REMOVE OUT OF SERVICE EMERG EYEWASH UNIT,,,PLAN,APPR,4/11/2020 13:00,,,1,1,2,2,4,5,,FM,,,,SSO-MXW-R3044,X-SC 138-003B-S,X-SC-3B-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,Remove Fendall 2000 eyewash unit from Diesel Gen Complete datasplice round Inform supervisor of any discrepancies,"Remove Fendall 2000 eyewash unit from Diesel Gen Refer to powerpoint for assistance  Remove eyewash cartridge -if accordion on unit is open, unit cartridge may have been released  -water from accordion will have to be remove prior to removing unit Remove unit from wall by removing bolts Remove battery from unit and dispose properly Dispose of unit Complete datasplice round Inform supervisor of any discrepancies",Impact with sockets,Bucket Mop,,59
SSO BX WC Maint,BX WC - Westchester,16622020,EMERGENCY & EXIT LIGHTS DID NOT WORK IN DIESEL GEN ROOM. FEED LP #3 BKR 20 WAS TURNED OFF TO TEST,,,UNASSIGNED,APPR,4/14/2020 13:12,,,1,1,1,8,8,5,,FM,,,,SSO-MXW-R3044,W-RAMAPO-679-S,WN-RM-679-ELS,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - ASM,16622042,SEAL BROKEN ON CART IN FRONT OF PAR 4500,,,UNASSIGNED,APPR,4/14/2020 13:56,,,1,1,1,8,8,3,AUXSUP,CM,,,,SSO-MXW-B3118,W-RAMAPO-679-S,WN-RM-679-SPC-2,FALSE,,,0,SPILLCART,,,,,,,59
SSO BX WC Maint,BX WC - ASM,16622275,FUEL TANK D03 HAS RUST / CORROSION NEEDS RE-PAINTING,,,UNASSIGNED,APPR,4/15/2020 11:36,,,1,1,1,8,8,6,AUXSUP,CM,,,,SSO-MXW-91243,W-DUN SO-631-S,WS-DUN-631-AFT-D03,FALSE,,,0,AFT,,,,,,,15
SSO BX WC Maint,BX WC - Westchester,16622338,FIBER HUT DOOR CAN BE PULLED OPEN - WON'T LOCK PROPERLY - SSM BEFORE VENDOR,,,UNASSIGNED,APPR,4/15/2020 16:20,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-EASTVEW-664-S,WN-EV-664,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16623166,GSI 14.17 SMOKE DETECTOR MAINTENANCE & CLEANING,,,UNASSIGNED,APPR,4/15/2020 20:11,4/15/2021,,1,1,1,8,8,4,SSO-ONV,CMP-0,SSO-CP-SMOKE-DET-01,FIRE-EQ,CP-638-PYROTRONICS,SSO-MXW-R3320,W-ROCKVIEW-638-S,WS-RVW-638-SMD,FALSE,,,0,SMKDET,,,,,,,58
SSO BX WC Maint,BX WC - Westchester,16623262,CORRODED OUTLETS,,,UNASSIGNED,APPR,4/16/2020 8:31,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3320,W-HARR-658-S,WS-HAR-658,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16624365,ABSORBENTS NEED TO BE REPLACED.,,,UNASSIGNED,APPR,4/17/2020 15:32,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3320,W-HARR-658-S,WS-HAR-658-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
