SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO Manh Maint,MANH - W42nd St,16883437,BKR CO-1500  (1200A),,,READY,APPR,2020-11-23 14:10:24,2022-04-07,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-1101500,SSO-MMH-P3423,M-W110 2-381-S,MW-W110-381-BKR-1500,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,16883586,BKR CO-2041  (G&T),,,PLAN,APPR,2020-11-23 14:16:34,2022-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,M-PKV-252-BKR-2041,SSO-MMH-B3319,M-PARKVIEW-252-S,ME-PKV-252-BKR-2041,True,,,1,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - W42nd St,16883346,BKR CO-1514  (3000A),,,READY,APPR,2020-11-23 14:08:02,2022-05-01,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-1101514,SSO-MMH-P3423,M-W110 2-381-S,MW-W110-381-BKR-1514,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W42nd St,16883678,BKR CO-4081  (G&T),,,PLAN,APPR,2020-11-23 14:21:03,2022-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0004081,SSO-MMH-B3319,M-E63 1-349-S,ME-E63-349-BKR-4081,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - Seaport,16883978,BKR CO-4632  (G&T),,,PLAN,APPR,2020-11-23 14:30:32,2022-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-1001473-VCB-057,SSO-MMH-B3319,M-LEO 2-311-S,ME-LEO-311-BKR-4632,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - W42nd St,16883876,BKR CO-4580 (1200A),,,PLAN,APPR,2020-11-23 14:26:18,2022-05-15,,1,1,2,4,8,4,SSO-MECH,PM,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0004580,SSO-MMH-P3423,M-E63 1-349-S,ME-E63-349-BKR-4580,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,16883826,BKR CO-1550  (G&T),,,PLAN,APPR,2020-11-23 14:25:14,2022-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001550,SSO-MMH-B3319,M-E36ST-336-S,ME-E36-336-BKR-1550,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - Seaport,16883916,BKR CO-0241  (G&T),,,PLAN,APPR,2020-11-23 14:27:27,2022-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0000241-VCB-041,SSO-MMH-B3319,M-TC 1-306-S,MW-TC-306-BKR-0241,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - W42nd St,16883919,BKR CO-9020  (G&T),,,PLAN,APPR,2020-11-23 14:27:45,2022-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0009020,SSO-MMH-B3319,M-W42 1-347-S,MW-W42-347-BKR-9020,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - Seaport,16884210,BKR CO-3458  (G&T),,,PLAN,APPR,2020-11-23 14:38:56,2022-05-15,,1,1,2,2,4,4,SSO-MECH,CMP-0,SSO-ABB-VHK-GT,SUMMR,SSO-BKR-0003458,SSO-MMH-B3319,M-AVE A-315-S,ME-AVA-315-BKR-3458,False,,,0,BKRGRDT,SSO-BREAKER LV,,"Use DataSplice job plan in accordance with SSO Procedure 0700-0004 to perform inspection •	Inspect Roller Interlocks •	Lubrication •	Visual inspection •	Check side operating arms, linkages, and rails for signs of bending or damage •	Test Mica discs.  Do not remove.  Replace if failed. •	Perform operational checks, both electrically and mechanically •	Inspect Primary contacts •	Wipe down G&T •	Inspect erosion indicator •	Resistance check across breaker contacts to ground shoe •	Inspect and operate shutters. Insert stabs and ensure proper operation •	Check functionality of key(kurk) interlocks  Complete DataSplice job plan and notify supervisor  ","Meg-ohm meter (Megger, Biddle, etc.) Micro-ohm meter Multimeter Test Box  Standard, metric hand tools (sockets, wrenches, etc.) Flashlight Vacuum cleaner Appropriate PPE (face shield, goggles, etc.) ","Lint-free cloth Use Lube by Number Kit, ABB lubricant Anderol 757, and Mobil 28 Barrier tape Denatured alcohol Scotch Brite May need Mica Discs",,17|18
SSO Manh Maint,MANH - Seaport,16883887,BKR CO-320-44  (G&T),,,PLAN,APPR,2020-11-23 14:26:36,2022-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0014804-VCB-049,SSO-MMH-B3319,M-SP 2-320-S,MW-SEA-320-BKR-320-44,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - W42nd St,16883951,W110 1 CO-2929  (3000A),,,READY,APPR,2020-11-23 14:29:19,2022-01-12,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-0002929,SSO-MMH-P3423,M-W110 1-380-S,MW-W110-380-BKR-2929,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,16884214,BKR CO-1234  (G&T),,,PLAN,APPR,2020-11-23 14:39:07,2022-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001234,SSO-MMH-B3319,M-E36ST-336-S,ME-E36-336-BKR-1234,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - Seaport,16883903,BKR CO-320-45  (G&T),,,PLAN,APPR,2020-11-23 14:26:48,2022-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0014805-VCB-050,SSO-MMH-B3319,M-SP 2-320-S,MW-SEA-320-BKR-320-45,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - W42nd St,16883979,BKR CO-1506  (3000A),,,READY,APPR,2020-11-23 14:30:43,2022-04-07,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-1101506,SSO-MMH-P3423,M-W110 2-381-S,MW-W110-381-BKR-1506,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - TRF,16884205,CIRCUIT SWITCHER-CS- 3,,,READY,APPR,2020-11-23 14:38:36,2022-03-09,,3,1,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-VCS-C-MIN,,SSO-CSW-0003993,SSO-MXW-R3318,M-E40ST 1-399-S,ME-E40-399-CSW-CS-3,True,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,Perform a Minor PM on an ABB SF6 SINGLE PRESSURE TYPE VCS 138kV CIRCUIT SWITCHER Perform an Initial Inspection of the Circuit Switcher Record all required data  Perform a Cleaning of the Circuit Switcher Perform a Lubrication of the Circuit Switcher Perform a Mechanical Check of the Circuit Switcher Perform a Test of the Contact Timing of the Interrupter Perform a Check of the Circuit Switcher Contact Resistance Perform a Check of the Hydraulic System Limit Switches Perform a Visual Check of the Hydraulic System Perform a Final Closeout of the Circuit Switcher Perform a Post Maintenance Inspection Record all required information on the Instructions and Data Splice Sheet Create a CM for all work not completed at this time ,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}   Perform a Minor PM on an ABB SF6 SINGLE PRESSURE TYPE VCS 138kV CIRCUIT SWITCHER per Instruction 0770-0009 Arrange for SF6 to be analyzed by the Chem Lab  Ensure all required information is recorded on the instructions and Data Splice Round Notify Supervisors and Engineering of any parameters that out of specification, or incorrect. ","• Personnel Lift or Scaffolding with appropriate fall protection  • Micro-ohm meter (100 amp DC) • Digital multi-meter • Timing Set • Pressure Washer • Metric depth gauge • Calipers (Inside & Outside) • All-In-Lubricant Kit • Lubricant – Mobil 28 grease, or equivalent • Lubricant – Shell Darina DC-4, Sandchem NO-OX-ID Grade “A” • Hydraulic oil: EXXON UNIVIS J13 or Aero Shell Fluid 4 • Loctite 2423 and Loctite 262 Threadlocker • SF6 gas source • Lift or scaffold • Solvent, Precision NF or equivalent • Transparent hose/tubing • In-line hydraulic oil filter for oil filler • Charging motor carbon brushes • Large and small hydraulic oil filter • Small vacuum pump • Oil absorbent pads/pigs • Lint free rags • Personal Protective Equipment • Replacement parts as necessary • Stop Watch • Ermetto hydraulic fitting (Quantity 2) • SF6 Manifold • Acid Brush • Rubber Boot • Small Vacuum Cleaner",Insure all required spare parts are available; Gaskets Charging motor carbon brushes,Chem Lab,13
SSO Manh Maint,MANH - TRF,16884205,CIRCUIT SWITCHER-CS- 3,,,READY,APPR,2020-11-23 14:38:36,2022-03-09,,3,2,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-VCS-C-MIN,,SSO-CSW-0003993,SSO-MXW-R3318,M-E40ST 1-399-S,ME-E40-399-CSW-CS-3,True,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,Perform a Minor PM on an ABB SF6 SINGLE PRESSURE TYPE VCS 138kV CIRCUIT SWITCHER Perform an Initial Inspection of the Circuit Switcher Record all required data  Perform a Cleaning of the Circuit Switcher Perform a Lubrication of the Circuit Switcher Perform a Mechanical Check of the Circuit Switcher Perform a Test of the Contact Timing of the Interrupter Perform a Check of the Circuit Switcher Contact Resistance Perform a Check of the Hydraulic System Limit Switches Perform a Visual Check of the Hydraulic System Perform a Final Closeout of the Circuit Switcher Perform a Post Maintenance Inspection Record all required information on the Instructions and Data Splice Sheet Create a CM for all work not completed at this time ,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}   Perform a Minor PM on an ABB SF6 SINGLE PRESSURE TYPE VCS 138kV CIRCUIT SWITCHER per Instruction 0770-0009 Arrange for SF6 to be analyzed by the Chem Lab  Ensure all required information is recorded on the instructions and Data Splice Round Notify Supervisors and Engineering of any parameters that out of specification, or incorrect. ","• Personnel Lift or Scaffolding with appropriate fall protection  • Micro-ohm meter (100 amp DC) • Digital multi-meter • Timing Set • Pressure Washer • Metric depth gauge • Calipers (Inside & Outside) • All-In-Lubricant Kit • Lubricant – Mobil 28 grease, or equivalent • Lubricant – Shell Darina DC-4, Sandchem NO-OX-ID Grade “A” • Hydraulic oil: EXXON UNIVIS J13 or Aero Shell Fluid 4 • Loctite 2423 and Loctite 262 Threadlocker • SF6 gas source • Lift or scaffold • Solvent, Precision NF or equivalent • Transparent hose/tubing • In-line hydraulic oil filter for oil filler • Charging motor carbon brushes • Large and small hydraulic oil filter • Small vacuum pump • Oil absorbent pads/pigs • Lint free rags • Personal Protective Equipment • Replacement parts as necessary • Stop Watch • Ermetto hydraulic fitting (Quantity 2) • SF6 Manifold • Acid Brush • Rubber Boot • Small Vacuum Cleaner",Insure all required spare parts are available; Gaskets Charging motor carbon brushes,Chem Lab,13
SSO Manh Maint,MANH - TRF,16884205,CIRCUIT SWITCHER-CS- 3,,,READY,APPR,2020-11-23 14:38:36,2022-03-09,,3,3,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-VCS-C-MIN,,SSO-CSW-0003993,SSO-MXW-R3318,M-E40ST 1-399-S,ME-E40-399-CSW-CS-3,True,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,Perform a Minor PM on an ABB SF6 SINGLE PRESSURE TYPE VCS 138kV CIRCUIT SWITCHER Perform an Initial Inspection of the Circuit Switcher Record all required data  Perform a Cleaning of the Circuit Switcher Perform a Lubrication of the Circuit Switcher Perform a Mechanical Check of the Circuit Switcher Perform a Test of the Contact Timing of the Interrupter Perform a Check of the Circuit Switcher Contact Resistance Perform a Check of the Hydraulic System Limit Switches Perform a Visual Check of the Hydraulic System Perform a Final Closeout of the Circuit Switcher Perform a Post Maintenance Inspection Record all required information on the Instructions and Data Splice Sheet Create a CM for all work not completed at this time ,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}   Perform a Minor PM on an ABB SF6 SINGLE PRESSURE TYPE VCS 138kV CIRCUIT SWITCHER per Instruction 0770-0009 Arrange for SF6 to be analyzed by the Chem Lab  Ensure all required information is recorded on the instructions and Data Splice Round Notify Supervisors and Engineering of any parameters that out of specification, or incorrect. ","• Personnel Lift or Scaffolding with appropriate fall protection  • Micro-ohm meter (100 amp DC) • Digital multi-meter • Timing Set • Pressure Washer • Metric depth gauge • Calipers (Inside & Outside) • All-In-Lubricant Kit • Lubricant – Mobil 28 grease, or equivalent • Lubricant – Shell Darina DC-4, Sandchem NO-OX-ID Grade “A” • Hydraulic oil: EXXON UNIVIS J13 or Aero Shell Fluid 4 • Loctite 2423 and Loctite 262 Threadlocker • SF6 gas source • Lift or scaffold • Solvent, Precision NF or equivalent • Transparent hose/tubing • In-line hydraulic oil filter for oil filler • Charging motor carbon brushes • Large and small hydraulic oil filter • Small vacuum pump • Oil absorbent pads/pigs • Lint free rags • Personal Protective Equipment • Replacement parts as necessary • Stop Watch • Ermetto hydraulic fitting (Quantity 2) • SF6 Manifold • Acid Brush • Rubber Boot • Small Vacuum Cleaner",Insure all required spare parts are available; Gaskets Charging motor carbon brushes,Chem Lab,13
SSO Manh Maint,MANH - W42nd St,16883739,W110 1 CO-2930  (3000A),,,READY,APPR,2020-11-23 14:23:27,2022-01-12,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-0002930,SSO-MMH-P3423,M-W110 1-380-S,MW-W110-380-BKR-2930,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - W49th St,16883871,BKR CO-2280  (G&T),,,PLAN,APPR,2020-11-23 14:25:59,2022-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0002280-SUMMR,SSO-MMH-B3319,M-ASTOR-351-S,MW-AST-351-BKR-2280,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - W42nd St,16883956,BKR CO-2604  (G&T),,,PLAN,APPR,2020-11-23 14:29:29,2022-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001644,SSO-MMH-B3319,M-W42 2-348-S,MW-W42-348-BKR-2604,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - Seaport,16883927,BKR CO-0249  (G&T),,,PLAN,APPR,2020-11-23 14:28:03,2022-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0000249-VCB-049,SSO-MMH-B3319,M-TC 1-306-S,MW-TC-306-BKR-0249,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - W42nd St,16884265,W110 1 CO-2928  (1200A),,,READY,APPR,2020-11-23 14:41:21,2022-01-12,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-0002928,SSO-MMH-P3423,M-W110 1-380-S,MW-W110-380-BKR-2928,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
