SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - TRF,16625211,CIRCUIT SWITCHER-CS-TA,,,READY,APPR,4/17/2020 20:07,10/17/2021,,3,1,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-MARK-V,,SSO-CSW-0000078,SSO-MXW-R3144,W-MILL138-680-S,WN-MW-680-CSW-CS-TA,TRUE,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,Perform a  PM on an S&C MARK V CIRCUIT SWITCHER Perform an Initial Inspection of the Circuit Switcher Record all required data  Perform a Mechanical Check of the Circuit Switcher Measure and Record the resistance at all required points Perform a Check of the Contact Timing Perform a Manual Operation of the Circuit Switcher Prepare the Circuit Switcher for Service Perform a Post Maintenance Inspection Record all required information on the Instructions and Data Splice Sheet Create a CM for all work not completed at this time ,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  Perform a PM on an S&C MARK V CIRCUIT SWITCHER Define the perimeter of the maintenance area with barrier tape Check for availability of replacement parts Record the following on the Data Sheet a. Station name, equipment position, and date b. Maximo Work Order number c. Why the Circuit Switcher is being inspected Ensure all required information is recorded on the Instruction and Data Splice sheets A link to Instruction 0700-1603 is included below","• 1000-volt Megger • Barrier tape • Clamp-on meter • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • Stop Watch • Timing set • Micro-ohm meter",Insure all required spare parts are available: • Gasket for Shunt-Trip Solenoid-Housing cover • Gasket for Terminal Block cover ,,13
SSO BX WC Maint,BX WC - TRF,16625211,CIRCUIT SWITCHER-CS-TA,,,READY,APPR,4/17/2020 20:07,10/17/2021,,3,2,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-MARK-V,,SSO-CSW-0000078,SSO-MXW-R3144,W-MILL138-680-S,WN-MW-680-CSW-CS-TA,TRUE,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,Perform a  PM on an S&C MARK V CIRCUIT SWITCHER Perform an Initial Inspection of the Circuit Switcher Record all required data  Perform a Mechanical Check of the Circuit Switcher Measure and Record the resistance at all required points Perform a Check of the Contact Timing Perform a Manual Operation of the Circuit Switcher Prepare the Circuit Switcher for Service Perform a Post Maintenance Inspection Record all required information on the Instructions and Data Splice Sheet Create a CM for all work not completed at this time ,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  Perform a PM on an S&C MARK V CIRCUIT SWITCHER Define the perimeter of the maintenance area with barrier tape Check for availability of replacement parts Record the following on the Data Sheet a. Station name, equipment position, and date b. Maximo Work Order number c. Why the Circuit Switcher is being inspected Ensure all required information is recorded on the Instruction and Data Splice sheets A link to Instruction 0700-1603 is included below","• 1000-volt Megger • Barrier tape • Clamp-on meter • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • Stop Watch • Timing set • Micro-ohm meter",Insure all required spare parts are available: • Gasket for Shunt-Trip Solenoid-Housing cover • Gasket for Terminal Block cover ,,13
SSO BX WC Maint,BX WC - TRF,16625211,CIRCUIT SWITCHER-CS-TA,,,READY,APPR,4/17/2020 20:07,10/17/2021,,3,3,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-MARK-V,,SSO-CSW-0000078,SSO-MXW-R3144,W-MILL138-680-S,WN-MW-680-CSW-CS-TA,TRUE,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,Perform a  PM on an S&C MARK V CIRCUIT SWITCHER Perform an Initial Inspection of the Circuit Switcher Record all required data  Perform a Mechanical Check of the Circuit Switcher Measure and Record the resistance at all required points Perform a Check of the Contact Timing Perform a Manual Operation of the Circuit Switcher Prepare the Circuit Switcher for Service Perform a Post Maintenance Inspection Record all required information on the Instructions and Data Splice Sheet Create a CM for all work not completed at this time ,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  Perform a PM on an S&C MARK V CIRCUIT SWITCHER Define the perimeter of the maintenance area with barrier tape Check for availability of replacement parts Record the following on the Data Sheet a. Station name, equipment position, and date b. Maximo Work Order number c. Why the Circuit Switcher is being inspected Ensure all required information is recorded on the Instruction and Data Splice sheets A link to Instruction 0700-1603 is included below","• 1000-volt Megger • Barrier tape • Clamp-on meter • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • Stop Watch • Timing set • Micro-ohm meter",Insure all required spare parts are available: • Gasket for Shunt-Trip Solenoid-Housing cover • Gasket for Terminal Block cover ,,13
SSO BX WC Maint,BX WC - Westchester,16627887,BATTERY ROOM TEMP  IS ABOVE 80F BECAUSE ROOM HEATER IS CONTINUOUSLY ON DUE TO INOPERABLE THERMOSTAT,,,UNASSIGNED,COMPFLD,4/19/2020 7:42,,,1,1,1,8,8,2,,CM,,,,NOM-000-60038,W-NTRANS-635-S,WS-NTS-635-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Westchester,16628894,ACCESS ALARM ON MAIN GATE NOT COMING UP ON HMI,,,UNASSIGNED,APPR,4/20/2020 19:58,,,1,1,1,8,8,5,,CM,,ALARM,,SSO-MXW-P3389,W-ROCKVIEW-638-S,WS-RVW-638,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - TRF,16628979,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/21/2020 7:41,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630-REG-N1-BSH,TRUE,,,1,BUSHING,,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,46
SSO BX WC Maint,BX WC - TRF,16628980,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/21/2020 7:41,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630-REA-99997A,TRUE,,,1,REACTOR,SSO-TRF-REA-REG,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,49
SSO BX WC Maint,BX WC - TRF,16628981,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/21/2020 7:41,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630-REA-99997B,TRUE,,,1,REACTOR,SSO-TRF-REA-REG,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,49
SSO BX WC Maint,BX WC - TRF,16628982,RECORD BUSHING NAMEPLATE INFORMATION,,,PLAN,POUTG,4/21/2020 7:42,,,1,1,2,2,4,5,TRFGRP,SUPT,SSO-BSH-INITIATIVE,,,NOM-000-99999,W-DUN NO-630-S,WS-DUN-630-REA-99997C,TRUE,,,1,REACTOR,SSO-TRF-REA-REG,"Take a picture of each one of the bushing nameplates (Bushings 69kV and up).  Once a picture of each nameplate is taken, the picture is to be sent to field equipment engineering to analyze and validate.   Equipment engineering will verify type of bushing and asset management to upload nameplate data into the MTL if information is not already in place. The information will then be gathered and retained in the MTL for Con Edison records. ",Have job briefing and discuss HPI tools  Set up ladder and maintain clearance from all energized equipment  Take a photo of each bushing nameplate and record bushing information for bushings 69kV and above. The photo must show the manufacturer and catalogue/model number and serial number of the bushing. Also record the information.  Upload photos for review and send to the following for validation  dl-maximoadmins@coned.com  SEField&Equipment@coned.com BRYANS@coned.com  ,Ladder Ladder Belt Camera,,,49
SSO BX WC Maint,BX WC - Westchester,16629528,TR#1 OIL OVERFLOW DRUM NEEDS TO BE PUMPED OUT,,,UNASSIGNED,APPR,4/22/2020 7:55,,,1,1,1,8,8,3,,ENVC,,,,SSO-MXW-R3044,W-HARR-658-S,WS-HAR-658-TRR,FALSE,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16629538,BKR 5TB SHOWS INCORRECT INDICATION FOR RACKED POSITION,,,POUTG,APPR,4/22/2020 8:57,,,1,1,2,8,16,3,,CM,,,,SSO-MXW-R3397,X-179 13-451-S,X-E179-451-CUB-5TB,TRUE,,,1,CUBBANK,SSO-CUBICLE,Troubleshoot/repair incorrect indication when breaker is racked in and closed Verify indication in test position Complete Datasplice round Inform supervisor of any discrepancies,Troubleshoot/repair incorrect indication when breaker is racked in and closed Use provided prints to troubleshoot and repair Problem seems to arise from TOC/MOC switch -52a TOC not providing correct indication to station HMI  Verify indication in test position Complete Datasplice round Inform supervisor of any discrepancies,,,,17
SSO BX WC Maint,BX WC - Westchester,16629603,EXCESSIVE COMPRESSOR RUN TIME,,,UNASSIGNED,APPR,4/22/2020 10:06,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-S3139,W-MILL138-680-S,WN-MW-680,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16629683,138KV ALARM PANEL FEED JUMPED OUT DUE TO DEFECTIVE INVERTER,,,UNASSIGNED,APPR,4/22/2020 13:00,,,1,1,1,8,8,3,,CM,,REPAIR,,SSO-MXW-P3127,W-MILL W-681-S,WN-MW-681,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16630065,HIGH RESISTANCE ON CELL TO CELL STRAP,,,UNASSIGNED,APPR,4/23/2020 17:10,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-EFSHKL-706-S,WN-EF-706-DSL-1-BAT,FALSE,,,0,BATT-VRLA-DSL,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Westchester,16630067,HIGH RESISTANCE ON CELL TO CELL STRAP,,,UNASSIGNED,APPR,4/23/2020 17:17,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-EASTVEW-664-S,WN-EV-664-DSL-1-BAT,FALSE,,,0,BATT-VRLA-DSL,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Westchester,16630680,EYEWASH 3 IN DIESEL ENCLOSURE HAS EXPIRED CARTRIDGE THAT NEEDS REPLACEMENT,,,UNASSIGNED,APPR,4/24/2020 4:23,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-GRASSLND-667-S,WN-GRL-667,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16630781,"STATION RECTIFIER INSTALLED, TEMP WIRING NEEDS TO BE RUN IN CONDUIT.",,,UNASSIGNED,APPR,4/24/2020 13:57,,,1,1,1,8,8,5,,CM,,,,NOM-000-60038,W-NTRANS-635-S,WS-NTS-635,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - TRF,16630789,OIL LEAKING FROM MOTORIZED SHAFT ONTO HTE  CONTROL CABINET,,,SCHED,POUTG,4/24/2020 14:20,,10/29/2020,1,1,1,8,8,3,TRFGRP,CM,,,,SSO-MXW-B3330,W-BUCH138-695-S,WN-BUC-695-TRF-2-LTC,TRUE,10/29/2020 7:00,10/29/2020 19:00,1,TAPCHNG-TYP1,SSO-LTC,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16632807,"HMI#1 LOW MEMORY HMI#2 HAS NO ""OPERTOR"" FUNCTIONS CHECK & REPAIR",,,UNASSIGNED,APPR,4/26/2020 13:49,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-P3127,W-RAMAPO-679-S,WN-RM-679-PNL-ALARM,FALSE,,,0,ALRMPNL,,,,,,,20
SSO BX WC Maint,BX WC - Westchester,16635325,"EV W64, W79, W85 TRANSMISSION TOWER FOUNDATIONS CRACKED",,,UNASSIGNED,APPR,4/27/2020 11:56,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-EASTVEW-664-S,WN-EV-664,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16635382,NUMEROUS ATTEMPTS MADE. SWITCH WOULD NOT TRANSFER TO EMERGENCY VIA TRANSFER TEST SWITCH.,,,UNASSIGNED,APPR,4/27/2020 18:20,,,1,1,1,8,8,3,,CM,,TRBLST,,SSO-MXW-R3044,W-EASTVEW-664-S,WN-EV-664-TOS-TRF-2S,FALSE,,,0,TOS-AC,SSO-THROWOVER SWITCH,,,,,,20
SSO BX WC Maint,BX WC - Bronx,16635845,REMOVE EYEWASH UNIT,,,PLAN,APPR,4/28/2020 12:02,,,1,1,2,2,4,5,,FM,,,,SSO-MXW-R3044,X-ACADEMY-253-S,X-ADY-253-EWH-3,FALSE,,,0,EYEWASH PORT,,Remove Fendall 2000 eyewash unit from Diesel Gen Complete datasplice round Inform supervisor of any discrepancies,"Remove Fendall 2000 eyewash unit from Diesel Gen Refer to powerpoint for assistance  Remove eyewash cartridge -if accordion on unit is open, unit cartridge may have been released  -water from accordion will have to be remove prior to removing unit Remove unit from wall by removing bolts Remove battery from unit and dispose properly Dispose of unit Complete datasplice round Inform supervisor of any discrepancies",Impact with sockets,Bucket Mop,,59
SSO BX WC Maint,BX WC - Westchester,16637639,STATION BATTERY INSPECTION C-1,,,READY,FUTR,4/29/2020 20:11,10/28/2021,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,,SSO-CP-BAT-0000040-002,SSO-MXW-A3456,W-OSSIN W-674-S,WN-OSS-674-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant),Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Westchester,16637640,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,4/29/2020 20:11,10/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-674-S-050006-2000,SSO-MXW-A3141,W-OSSIN W-674-S,WN-OSS-674-REC-125-1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO BX WC Maint,BX WC - Westchester,16637661,STATION BATTERY INSPECTION C-2,,,READY,FUTR,4/29/2020 20:11,10/28/2021,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,,SSO-CP-BAT-0000041-002,SSO-MXW-A3456,W-OSSIN W-674-S,WN-OSS-674-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant),Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Westchester,16637662,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,4/29/2020 20:11,10/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-674-S-050006-2001,SSO-MXW-A3141,W-OSSIN W-674-S,WN-OSS-674-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO BX WC Maint,BX WC - Westchester,16637675,STATION BATTERY INSPECTION C-1,,,READY,FUTR,4/29/2020 20:11,10/28/2021,,1,1,1,7,7,4,SSO-MECH,CMP,SSO-125-SEL-A,,WS-CED-616-BAT-125-1,SSO-MXW-A3456,W-CEDAR-616-S,WS-CED-616-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per instruction 0500-0022 Perform all steps for Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per instruction 0500-0022 ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant)  ,Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Westchester,16637676,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,4/29/2020 20:11,10/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-0000111-0050006-0C1,SSO-MXW-A3141,W-CEDAR-616-S,WS-CED-616-REC-125-1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO BX WC Maint,BX WC - ASM,16637777,P SEDGW-PURS PLANT-M51N ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,4/29/2020 20:12,10/28/2021,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-232-S-PUR-M51N-HOTSPOT-INSP,SSO-MMH-R3127,X-SEDAVCP-232-S,X-SED-232-PUR-M51N,FALSE,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,16637783,P SEDGW-PURS PLANT-M51S ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,4/29/2020 20:12,10/28/2021,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-232-S-PUR-M51S-HOTSPOT-INSP,SSO-MMH-R3127,X-SEDAVCP-232-S,X-SED-232-PUR-M51S,FALSE,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,16637785,P WEB-PURS PLANT-M72S ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,4/29/2020 20:12,10/28/2021,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-238-S-PUR-M72S-HOTSPOT-INSP,SSO-MMH-R3127,X-WEBAVCP-238-S,X-WEB-238-PUR-M72S,FALSE,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,16637790,P SEDGW-PURS PLANT-M52N ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,4/29/2020 20:12,10/28/2021,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-232-S-PUR-M52N-HOTSPOT-INSP,SSO-MMH-R3127,X-SEDAVCP-232-S,X-SED-232-PUR-M52N,FALSE,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,16637791,P SEDGW-PURS PLANT-M52S ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,4/29/2020 20:12,10/28/2021,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-232-S-PUR-M52S-HOTSPOT-INSP,SSO-MMH-R3127,X-SEDAVCP-232-S,X-SED-232-PUR-M52S,FALSE,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,16637801,P WEB-PURS PLANT-M71N ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,4/29/2020 20:13,10/28/2021,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-238-S-PUR-M71N-HOTSPOT-INSP,SSO-MMH-R3127,X-WEBAVCP-238-S,X-WEB-238-PUR-M71N,FALSE,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,16637804,P WEB-PURS PLANT-M72N ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,4/29/2020 20:13,10/28/2021,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-238-S-PUR-M72N-HOTSPOT-INSP,SSO-MMH-R3127,X-WEBAVCP-238-S,X-WEB-238-PUR-M72N,FALSE,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - ASM,16637808,P WEB-PURS PLANT-M71S ANNUAL HOT SPOT INSPECTION,,,PLAN,FUTR,4/29/2020 20:13,10/28/2021,,1,1,1,2,2,4,AUXSUP,CMP-0,SSO-CP-PMPHS-HOTSPOT,INSP,CP-238-S-PUR-M71S-HOTSPOT-INSP,SSO-MMH-R3127,X-WEBAVCP-238-S,X-WEB-238-PUR-M71S,FALSE,,,0,PURS,,none,"ENSURE Job Briefing; PPE, & SAFE DRIVING Obtain Permission or Work Permit from Operator or Shift Manager (ensure station log entry if working in PURS without an Operator) Infra -Red Scan all live equipment in pump house, CP, or PURS including: pumps, motors, throw over switches, contactors, wires, breakers, relays, etc.   Record any hot spots and take regular pictures to match the thermal images, take several pictures for analysis if hotspots are noted Email Hot spot & regular photos to Planner & Supervisor with a description of equipment Ensure area is left neat and secured.",Flir Thermal Camera ,Paper & Pen for Note taking,Substation Operator or SM,37
SSO BX WC Maint,BX WC - Bronx,16637810,BATTERY INSPECTION C-2,,,READY,FUTR,4/29/2020 20:13,10/28/2021,,1,1,1,7,7,4,SSO-MECH,CMP,SSO-125-ANT-A,PRC-005,CP-BAT-0004896-0050005-01-003,SSO-MXW-A3141,X-TREMONT-456-S,X-TRE-456-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per instruction 0500-0022 Perform all steps for Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per instruction 0500-0022 ,Barrier tape Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant)  ,Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket  ,,6
SSO BX WC Maint,BX WC - Bronx,16637811,0500-06  RECTIFIER INSP  C-2,,,READY,FUTR,4/29/2020 20:13,10/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-REC-456-S-0500-6.2,SSO-MXW-A3141,X-TREMONT-456-S,X-TRE-456-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO BX WC Maint,BX WC - Westchester,16637830,"KF-1, KF-2 BATTERY INSPECTION C-1",,,READY,FUTR,4/29/2020 20:13,10/28/2021,,1,1,1,3,3,4,SSO-MECH,CMP,SSO-125-ANT-Q,NPCC,W-PVLY-701-BAT-C1-Q,SSO-MXW-A3141,W-PLVY 345-701-S,WN-PLVY-701-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,Perform inspection per instruction 0500-0022 Perform all steps for Quarterly/Semi-Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ,Perform quarterly or semi-annual inspection  of battery per instruction 0500-0022   ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant),Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Westchester,16637831,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,4/29/2020 20:13,10/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,CP-0008539-0050006-0C1,SSO-MXW-A3141,W-PLVY 345-701-S,WN-PLVY-701-REC-125-1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO BX WC Maint,BX WC - Bronx,16637932,0500-25  DC LOADBOARD TEST S-2,,,READY,FUTR,4/29/2020 20:14,10/28/2021,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-455-S-0500-25.4,SSO-MXW-A3456,X-PKCH 1-455-S,X-PK-455-LB-DC-48-2,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Bronx,16637933,0500-25  DC LOADBOARD TEST C-1,,,READY,FUTR,4/29/2020 20:14,10/28/2021,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-456-S-0500-25.1,SSO-MXW-A3141,X-TREMONT-456-S,X-TRE-456-LB-DC-125-1,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Bronx,16637935,0500-25  DC LOADBOARD TEST C-22,,,READY,FUTR,4/29/2020 20:14,10/28/2021,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-454-S-0500-25.2,SSO-MXW-A3456,X-PKCH 2-454-S,X-PK-454-LB-DC-125-22,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Bronx,16637936,0500-25  DC LOADBOARD TEST C-1,,,READY,FUTR,4/29/2020 20:14,10/28/2021,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,CP-LB-455-S-0500-25.1,SSO-MXW-A3456,X-PKCH 1-455-S,X-PK-455-LB-DC-125-1,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
