SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO Manh Maint,MANH - Seaport,16884830,BKR CO-321-051  (G&T),,,PLAN,APPR,2020-11-23 14:59:18,2022-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-00014865-001,SSO-MMH-B3319,M-SP 1-321-S,MW-SEA-321-BKR-321-051,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - W42nd St,16884430,BKR CO-4083  (G&T),,,PLAN,APPR,2020-11-23 14:46:03,2022-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0004083,SSO-MMH-B3319,M-E63 1-349-S,ME-E63-349-BKR-4083,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - Seaport,16884249,BKR CO-320-43  (G&T),,,PLAN,APPR,2020-11-23 14:40:39,2022-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0014803-VCB-048,SSO-MMH-B3319,M-SP 2-320-S,MW-SEA-320-BKR-320-43,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - Seaport,16884840,BKR-CO-321-055  (G&T),,,PLAN,APPR,2020-11-23 15:00:14,2022-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-00014869-001,SSO-MMH-B3319,M-SP 1-321-S,MW-SEA-321-BKR-321-055,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - Seaport,16884838,BKR-CO-321-053  (G&T),,,PLAN,APPR,2020-11-23 14:59:58,2022-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-00014867-001,SSO-MMH-B3319,M-SP 1-321-S,MW-SEA-321-BKR-321-053,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - W42nd St,16884570,BKR CO-2217  (G&T),,,PLAN,APPR,2020-11-23 14:50:11,2022-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001645,SSO-MMH-B3319,M-W42 2-348-S,MW-W42-348-BKR-2217,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - W42nd St,16884431,BKR CO-3753  (G&T),,,PLAN,APPR,2020-11-23 14:46:08,2022-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0003753,SSO-MMH-B3319,M-E63 1-349-S,ME-E63-349-BKR-3753,False,,,0,BKRGRDT,,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - TRF,16884247,CIRCUIT SWITCHER-CS- 2,,,READY,APPR,2020-11-23 14:40:28,2022-03-09,,3,1,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-SI-LNBCKR,,SSO-CSW-0003891-01,SSO-MXW-R3318,M-W50-344-S,MW-W50-344-CSW-CS-2,True,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,Perform a PM Perform an Initial “As Found” Inspection of the Circuit Switcher Record all required data  Perform a Check of the Motor Operator Observe and Record the SF6 Gas Pressure Readings Perform a Check of the Interrupter Contact Resistance Measure and Record the resistance at all required points Perform an Interrupter Contact Timer Test Perform a Manual Operation of the Circuit Switcher Prepare the Circuit Switcher for Service Perform a Post Maintenance Inspection Record all required information on the Instructions and Data Splice Sheet Create a CM for all work not completed at this time ,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}   Review and “Walk down” protection with Station Operator prior to obtaining work permit If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area Wear all appropriate personal protection All shunt trip mechanisms SHALL be released in a controlled manner Do not manually operate an energized circuit switcher Personnel SHALL keep clear of mechanisms that are to be operated or released. For optimum performance of the shunt trip device, make sure that the voltage at the terminal blocks in the shunt trip solenoid housing is not less than 70 Volts DC (Only applies to circuit switchers with shunt trip mechanisms) The shunt trip coils are rated for intermittent duty only. Do not apply 125V DC except at proper terminals in the control cabinet. (Only applies to circuit switchers with shunt trip mechanisms) When testing, it is not recommended that the Line Backer be closed into a made up trip circuit Define the perimeter of the maintenance area with barrier tape Check for availability of replacement parts Notify the S&TE Field Engineer at least 5 working days prior to the start of the inspection Record the following on the Data Sheet: Station name, equipment position, and date Maximo Work Order number Why the Circuit Switcher is being inspected All items are to be initialed by the mechanic who completed the task All discrepancies found must be recorded on the Data Sheet (EXHIBIT A SIEMENS TYPE CP “LINE BACKER” CIRCUIT SWITCHER INSPECTION REPORT) and reported to the supervisor for input into Maximo All measured data shall be recorded on the provided data sheets in EXHIBIT A SIEMENS TYPE CP “LINE BACKER” CIRCUIT SWITCHER INSPECTION REPORT Insure all data required is completed on the Data Splice Round and the Maintenance Instruction.  Create a CM for all work not completed at this time Report any out of specification problems to supervisor and engineering A link to Instruction 0600-1206 is provided below","• 1000-volt Megger • Barrier tape • Clamp-on meter • Cleaner/Degreaser • Chain Lubricant • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • SF6 Camera and Leak Detector • Solvent, Precision NF or equivalent • Timing set • Micro-ohm meter. ",• Gasket for Shut Trip cover and Shunt Trip junction box cover (Units with shut trip mechanism) ,,13
SSO Manh Maint,MANH - TRF,16884247,CIRCUIT SWITCHER-CS- 2,,,READY,APPR,2020-11-23 14:40:28,2022-03-09,,3,2,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-SI-LNBCKR,,SSO-CSW-0003891-01,SSO-MXW-R3318,M-W50-344-S,MW-W50-344-CSW-CS-2,True,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,Perform a PM Perform an Initial “As Found” Inspection of the Circuit Switcher Record all required data  Perform a Check of the Motor Operator Observe and Record the SF6 Gas Pressure Readings Perform a Check of the Interrupter Contact Resistance Measure and Record the resistance at all required points Perform an Interrupter Contact Timer Test Perform a Manual Operation of the Circuit Switcher Prepare the Circuit Switcher for Service Perform a Post Maintenance Inspection Record all required information on the Instructions and Data Splice Sheet Create a CM for all work not completed at this time ,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}   Review and “Walk down” protection with Station Operator prior to obtaining work permit If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area Wear all appropriate personal protection All shunt trip mechanisms SHALL be released in a controlled manner Do not manually operate an energized circuit switcher Personnel SHALL keep clear of mechanisms that are to be operated or released. For optimum performance of the shunt trip device, make sure that the voltage at the terminal blocks in the shunt trip solenoid housing is not less than 70 Volts DC (Only applies to circuit switchers with shunt trip mechanisms) The shunt trip coils are rated for intermittent duty only. Do not apply 125V DC except at proper terminals in the control cabinet. (Only applies to circuit switchers with shunt trip mechanisms) When testing, it is not recommended that the Line Backer be closed into a made up trip circuit Define the perimeter of the maintenance area with barrier tape Check for availability of replacement parts Notify the S&TE Field Engineer at least 5 working days prior to the start of the inspection Record the following on the Data Sheet: Station name, equipment position, and date Maximo Work Order number Why the Circuit Switcher is being inspected All items are to be initialed by the mechanic who completed the task All discrepancies found must be recorded on the Data Sheet (EXHIBIT A SIEMENS TYPE CP “LINE BACKER” CIRCUIT SWITCHER INSPECTION REPORT) and reported to the supervisor for input into Maximo All measured data shall be recorded on the provided data sheets in EXHIBIT A SIEMENS TYPE CP “LINE BACKER” CIRCUIT SWITCHER INSPECTION REPORT Insure all data required is completed on the Data Splice Round and the Maintenance Instruction.  Create a CM for all work not completed at this time Report any out of specification problems to supervisor and engineering A link to Instruction 0600-1206 is provided below","• 1000-volt Megger • Barrier tape • Clamp-on meter • Cleaner/Degreaser • Chain Lubricant • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • SF6 Camera and Leak Detector • Solvent, Precision NF or equivalent • Timing set • Micro-ohm meter. ",• Gasket for Shut Trip cover and Shunt Trip junction box cover (Units with shut trip mechanism) ,,13
SSO Manh Maint,MANH - TRF,16884247,CIRCUIT SWITCHER-CS- 2,,,READY,APPR,2020-11-23 14:40:28,2022-03-09,,3,3,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-SI-LNBCKR,,SSO-CSW-0003891-01,SSO-MXW-R3318,M-W50-344-S,MW-W50-344-CSW-CS-2,True,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,Perform a PM Perform an Initial “As Found” Inspection of the Circuit Switcher Record all required data  Perform a Check of the Motor Operator Observe and Record the SF6 Gas Pressure Readings Perform a Check of the Interrupter Contact Resistance Measure and Record the resistance at all required points Perform an Interrupter Contact Timer Test Perform a Manual Operation of the Circuit Switcher Prepare the Circuit Switcher for Service Perform a Post Maintenance Inspection Record all required information on the Instructions and Data Splice Sheet Create a CM for all work not completed at this time ,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}   Review and “Walk down” protection with Station Operator prior to obtaining work permit If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area Wear all appropriate personal protection All shunt trip mechanisms SHALL be released in a controlled manner Do not manually operate an energized circuit switcher Personnel SHALL keep clear of mechanisms that are to be operated or released. For optimum performance of the shunt trip device, make sure that the voltage at the terminal blocks in the shunt trip solenoid housing is not less than 70 Volts DC (Only applies to circuit switchers with shunt trip mechanisms) The shunt trip coils are rated for intermittent duty only. Do not apply 125V DC except at proper terminals in the control cabinet. (Only applies to circuit switchers with shunt trip mechanisms) When testing, it is not recommended that the Line Backer be closed into a made up trip circuit Define the perimeter of the maintenance area with barrier tape Check for availability of replacement parts Notify the S&TE Field Engineer at least 5 working days prior to the start of the inspection Record the following on the Data Sheet: Station name, equipment position, and date Maximo Work Order number Why the Circuit Switcher is being inspected All items are to be initialed by the mechanic who completed the task All discrepancies found must be recorded on the Data Sheet (EXHIBIT A SIEMENS TYPE CP “LINE BACKER” CIRCUIT SWITCHER INSPECTION REPORT) and reported to the supervisor for input into Maximo All measured data shall be recorded on the provided data sheets in EXHIBIT A SIEMENS TYPE CP “LINE BACKER” CIRCUIT SWITCHER INSPECTION REPORT Insure all data required is completed on the Data Splice Round and the Maintenance Instruction.  Create a CM for all work not completed at this time Report any out of specification problems to supervisor and engineering A link to Instruction 0600-1206 is provided below","• 1000-volt Megger • Barrier tape • Clamp-on meter • Cleaner/Degreaser • Chain Lubricant • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • SF6 Camera and Leak Detector • Solvent, Precision NF or equivalent • Timing set • Micro-ohm meter. ",• Gasket for Shut Trip cover and Shunt Trip junction box cover (Units with shut trip mechanism) ,,13
SSO Manh Maint,MANH - W42nd St,16884470,BKR CO-4608 (1200A),,,PLAN,APPR,2020-11-23 14:47:26,2022-05-15,,1,1,2,4,8,4,SSO-MECH,PM,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0004608,SSO-MMH-P3423,M-E63 2-350-S,ME-E63-350-BKR-4608,True,,,1,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - W42nd St,16884273,W110 1 CO-2927  (1200A),,,READY,APPR,2020-11-23 14:41:43,2022-01-12,,1,1,2,4,8,4,SSO-MECH,PM,SSO-PM-GMSG-VIT,,SSO-BKR-0002927,SSO-MMH-P3423,M-W110 1-380-S,MW-W110-380-BKR-2927,True,,,1,BKRFDR,SSO-BREAKER LV,"Perform breaker PM of SIEMENS GMSG Breaker per Maintenance Instruction 0700-1214  Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test For Breaker Cubicles, perform Cubicle Inspection per Maintenance Instruction 0700-0706 & 0700-1202 Perform a visual inspection of Breaker Cubicle Perform cleaning of Cubicle Perform lubrication of Cubicle components Check compartment heater and thermostat Check compartment lighting and receptacles Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies","Perform breaker pm and cubicle pm (if applicable) as per instructions 0700-1214 and 0700-0706, ensure objectives are all completed","• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Breaker Timing Equipment • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ",,17|18
SSO Manh Maint,MANH - Murray Hill / E40th St,16884669,BKR CO-1669  (G&T),,,READY,APPR,2020-11-23 14:53:36,2022-02-28,,1,1,2,2,4,4,SSO-MECH,CMP-0,SSO-SI-GMSG-GT-V,SUMMR,SSO-BKR-0001669,SSO-MMH-B3319,M-E40ST 2-400-S,ME-E40-400-BKR-1669,False,,,0,BKRGRDT,SSO-BREAKER LV,Perform visual inspection of breaker condition Perform Mechanical Inspection Perform Electrical Checks of the Stored Energy Operator Mechanism Perform Breaker Lubrication Perform Breaker Cleaning  Perform Required testing for Circuit Breakers Perform Post Maintenance Breaker Inspection Perform Vacuum Integrity Test Complete datasplice round and create cm work orders for discrepancies Inform supervisor of any discrepancies ,Perform g&t pm as per instructions 0700-1215,"• 1000 volt Meg-ohm meter (Megger, Biddle, etc.) • Micro-ohm meter • Dielectric Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A • Biddle, Cat. # 222060 • Grounding stick • Standard tools (sockets, wrenches etc.) • Standard 12 inch metal rule • Wiring tools • Vacuum cleaner • Barrier tape • Masking tape • Appropriate PPE (face shield, goggles etc.)","• Solvent, Precision NF or equivalent • Lubricant, Mobil One light machine oil or equivalent • Contact lubricant • Lint-free cloth ", ,17|18
SSO Manh Maint,MANH - Seaport,16884661,BKR CO-4714  (G&T),,,PLAN,APPR,2020-11-23 14:52:55,2022-02-28,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0004714,SSO-MMH-R3424,M-AVE A-315-S,ME-AVA-315-BKR-4714,True,,,1,BKRCAP,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - Seaport,16884845,BKR CO-0237  (G&T),,,PLAN,APPR,2020-11-23 15:00:39,2022-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0000237-VCB-037,SSO-MMH-B3319,M-TC 1-306-S,MW-TC-306-BKR-0237,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
SSO Manh Maint,MANH - W42nd St,16884286,BKR CO-2222  (G&T),,,PLAN,APPR,2020-11-23 14:42:10,2022-05-15,,1,1,2,4,8,4,SSO-MECH,CMP-0,SSO-POWERVAC-ML17-V,SUMMR,SSO-BKR-0001643,SSO-MMH-B3319,M-W42 2-348-S,MW-W42-348-BKR-2222,False,,,0,BKRGRDT,SSO-BREAKER LV,"Perform breaker pm for a Powervac Vacuum Circuit Breaker with ML17/17H Mechanism as per Instruction 0700-0713  Perform breaker General Maintenance Perform breaker Interlock Inspection Perform Slow Closing Of The Circuit Breaker with Gap and Wipe Measurements Perform Contact Wipe And Gap Adjustment, as needed Check Erosion Indicator Perform Electrical Checks of the Stored Energy Operator Mechanism Perform breaker Lubrication  Perform breaker Cleaning Perform Final Tests for Vacuum Circuit Breakers Perform breaker Post Maintenance Inspection Perform Vacuum Integrity Test For breaker cubicles, perform cubicle pm 0700-0706 Perform a visual inspection of breaker cubicle Perform cleaning of cubicle Perform lubrication of cubicle components Perform vacuum integrity test Perform cubicle Final Checks Complete data splice round and create cm work orders for discrepancies Inform supervisor of any discrepancies", Perform breaker/cubicle PM as per Instructions 0700-0713 and 0700-0706 ,"• Dielectric Proof Test Set (listed below or equivalent): • Hipotronics Model 860 Pl, 880 PL or 7BT60A Biddle, Cat. # 222060 • Non-metallic rule • Feeler gage, 0.0015 – 0.200” • Dial caliper, 0.0 – 4.0” • Torque wrench, 1/2” drive, 0.0 – 175 ft-lb • 5/16” Allen wrench • 1/4"" Square drive ratchet • 1/4” Square 3” extension • 7/16” Socket wrench • Square drive ratchet • 5/8” Socket wrench • 7/16”, 3/4"", 15/16”, 1” and 1-1/8” Wrenches • Needle nose pliers • Slip joint pliers • Lint-free cloth • Reference wood block (2-7/8” x 6”) ","• All-In-One Lubrication Kit • Loctite # 271 or equivalent • Lubricant, grease, GE type 0282A2048P009 or equivalent • Solvent, Precision NF or equivalent • Barrier tape or equivalent barrier material / equipment • Masking tape ",Need operator to perform vacuum integrity test of breaker,17|18
