SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Westchester,16639028,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,4/29/2020 20:25,10/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-695-COMP-CMP,SSO-OWC-A3019,W-BUCH138-695-S,WN-BUC-695,FALSE,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
SSO BX WC Maint,BX WC - Westchester,16639029,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,4/29/2020 20:25,10/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-696-COMP-CMP,SSO-OWC-A3019,W-BUCH345-696-S,WN-BUC-696,FALSE,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,16639030,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,4/29/2020 20:25,10/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-634-COMP-CMP,SSO-OWC-A3019,W-DUN 345-634-S,WS-DUN-634,FALSE,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,16639031,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,4/29/2020 20:25,10/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-681-COMP-CMP,SSO-OWC-A3019,W-MILL W-681-S,WN-MW-681,FALSE,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,16639032,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,4/29/2020 20:25,10/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-680-COMP-CMP,SSO-OWC-A3019,W-MILL138-680-S,WN-MW-680,FALSE,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
SSO BX WC Maint,BX WC - Westchester,16639033,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,4/29/2020 20:25,10/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-706-COMP-CMP,SSO-OWC-A3019,W-EFSHKL-706-S,WN-EF-706,FALSE,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,16639034,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,4/29/2020 20:25,10/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-701-COMP-CMP,SSO-OWC-A3019,W-PLVY 345-701-S,WN-PLVY-701,FALSE,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,16639035,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,4/29/2020 20:25,10/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-679-COMP-CMP,SSO-OWC-A3019,W-RAMAPO-679-S,WN-RM-679,FALSE,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,16639036,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,4/29/2020 20:25,10/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-633-COMP-CMP,SSO-OWC-A3019,W-SB-633-S,WS-SPB-633,FALSE,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,16639052,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,4/29/2020 20:25,10/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-630-COMP-CMP,SSO-OWC-A3019,W-DUN NO-630-S,WS-DUN-630,FALSE,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
SSO BX WC Maint,BX WC - Westchester,16639053,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,4/29/2020 20:25,10/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-631-COMP-CMP,SSO-OWC-A3019,W-DUN SO-631-S,WS-DUN-631,FALSE,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
SSO BX WC Maint,BX WC - Bronx,16639054,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,4/29/2020 20:25,10/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-450-COMP-CMP,SSO-OMX-X3019,X-179 138-450-S,X-E179-450,FALSE,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
SSO BX WC Maint,BX WC - Westchester,16639212,STATION BATTERY INSPECTION C-2,,,READY,FUTR,4/29/2020 20:27,10/28/2021,,1,1,1,7,7,4,SSO-MECH,CMP,SSO-125-SEL-A,,SSO-BAT-0000193-Q,SSO-MXW-A3456,W-CEDAR-616-S,WS-CED-616-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per instruction 0500-0022 Perform all steps for Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per instruction 0500-0022 ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant)  ,Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Westchester,16639213,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,4/29/2020 20:27,10/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-0000112-0050006-0C2,SSO-MXW-A3141,W-CEDAR-616-S,WS-CED-616-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO BX WC Maint,BX WC - Westchester,16639277,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,4/29/2020 20:27,10/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-0000102-0050006-0C21,SSO-MXW-A3141,W-WASH ST-606-S,WS-WSH-606-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO BX WC Maint,BX WC - Bronx,16639296,SC 138 RECTIFIER INSP  C-2,,,READY,FUTR,4/29/2020 20:27,10/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-REC-003B-S-0500-6.2,SSO-MXW-A3141,X-SC 138-003B-S,X-SC-3B-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO BX WC Maint,BX WC - Bronx,16639322,OIL WATER FILTRATION SYSTEM INSPECTION,,,PLAN,FUTR,4/29/2020 20:28,10/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-VIPOR-100-SOWF,OSME,X-SC-3C-OWF-INSP,SSO-MXW-B3344,X-SC13-003C-S,X-SC-3C,FALSE,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Bronx,16639496,SC 138 RECTIFIER INSP  C-1,,,READY,FUTR,4/29/2020 20:29,10/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,PRC-005,CP-REC-003B-S-0500-6.1,SSO-MXW-A3141,X-SC 138-003B-S,X-SC-3B-REC-125-1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO BX WC Maint,BX WC - Westchester,16639498,"KF-1, KF-2 BATTERY INSPECTION C-2",,,READY,FUTR,4/29/2020 20:29,10/28/2021,,1,1,1,7,7,4,SSO-MECH,CMP,SSO-125-SEL-A,NPCC,SSO-BAT-0000279,SSO-MXW-A3141,W-PLVY 345-701-S,WN-PLVY-701-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,"Perform inspection per instruction 0500-0022 Perform all steps for Annual Inspection Perform Physical inspection Check Electrolyte levels Record Battery charger float voltage Record Battery charger float current Check Battery room ventilation Measure the battery terminal voltage Check for loose or corroded inter-cell connectors Measure individual cell specific gravity Record battery room temperature Record temperature of 25% of the battery cells Visually inspect the internal condition of each cell jar Clean the jars Using a Battery Impedance Test Set, measure all Cell/Unit internal impedance Check the flame arrestors for cleanliness Take and record all cell to cell and cell to terminal connection resistances Check and record Strap Resistance with D.L.R.O. meter As per N.P.C.C. directory 8, verify that the Battery String holds load after 10 min. of being unplugged from the rectifier. Perform this test only for N.P.C.C batteries Perform Equalizing Charge as needed Upload battery data Complete datasplice round Create cm work order for any discrepancies ",Perform annual battery inspection per instruction 0500-0022 ,Assorted insulated wrenches Hydrometer (long barrel type) Hydrometer (short barrel type) Thermometer (for Excide type of cells) Excide Series Connector Bolt Package Face shield Goggles Apron (acid resistant) Gloves (acid resistant)  ,Bicarbonate of soda Distilled water Lint-free Rags Absorbent Pillows Gallon Bucket Barrier tape ,,6
SSO BX WC Maint,BX WC - Westchester,16639499,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C2  ),,,READY,FUTR,4/29/2020 20:29,10/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,NPCC,CP-0008541-0050006-0C2,SSO-MXW-A3141,W-PLVY 345-701-S,WN-PLVY-701-REC-125-2,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO BX WC Maint,BX WC - Westchester,16639519,0500-06  RECTIFIER  QUARTERLY INSPECTION  (  C1  ),,,READY,FUTR,4/29/2020 20:29,10/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-REC-01,,CP-0000101-0050006-0C1,SSO-MXW-A3141,W-WASH ST-606-S,WS-WSH-606-REC-125-1,FALSE,,,0,REC,SSO-RECTIFIER,"Perform a visual inspection of meters, switches and controls for damage Perform a sensory (audible, smell and visual) inspection of the station rectifier interior  -Check for overheated, failed or leaking components Perform a light cleaning with an industrial type vacuum cleaner -If annual inspection   -Perform a thorough cleaning of each diode and rectifier with an industrial type vacuum cleaner   -Perform a replacement of all air filters Air filters, when supplied with the equipment should be cleaned during every inspection Perform an “as found” float voltage reading on the rectifier meter Perform an “as found” measured float voltage reading at the rectifier meter Perform an “as left” float voltage reading on the rectifier meter Perform an “as found” float voltage reading at the battery bank Perform an “as found” float current reading from the rectifier meter Perform an “as found” equalize voltage reading at the battery bank Perform an “as found” equalize current reading from the rectifier meter Record the float voltage adjustment Record the equalize voltage adjustment Perform an “as left” float voltage measurement at the battery bank Perform an “as left” float current measurement from the rectifier meter Perform an “as left” equalize voltage reading at the battery bank Perform an “as left” equalize current reading from the rectifier meter Record the AC ripple current, in mA. If repairs or replacements are required, refer to maintenance instruction for proper battery isolation procedures.  ","Follow procedure for rectifier inspection -If the associate battery is due for an annual inspection, the rectifier annual inspection/cleaning is to also be completed","Assorted wrenches Clamp-on AC ammeter (Fluke, Amprobe, etc.)",L40 wipes Rags Barrier tape Electrical tape,,6
SSO BX WC Maint,BX WC - Westchester,16640603,-3MA ON LOAD BOARD,,,UNASSIGNED,APPR,5/1/2020 14:55,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-P3389,W-WP-655A-S,WS-WP-655A-BAT-125-1,FALSE,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Westchester,16647070,FDR CONTROL SWITCH & LOCATE CONTROL SWITCH HARDWARE IS BENT,,,UNASSIGNED,APPR,5/2/2020 6:01,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-BUCH 13-694-S,WN-BUC-694-CUB-F1-7,FALSE,,,0,CUBFDR,SSO-CUBICLE,,,,,,17
SSO BX WC Maint,BX WC - ASM,16648430,0500-12 1 YR PM PVILLE HVTS W2,,,READY,FUTR,5/2/2020 20:09,10/31/2021,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000079-002,SSO-MMH-R3405,W-PVL13KV-669-S,WN-PVLL-669-HTS-W2,FALSE,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - ASM,16648431,0500-12 1 YR PM MILLWOOD HVTS W5,,,READY,FUTR,5/2/2020 20:09,10/31/2021,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000070-002,SSO-MMH-R3405,W-MILL 13-683-S,WN-MW-683-HTS-W5,FALSE,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - ASM,16648433,0500-12 1 YR  PM-PKCH. 2 13KV-HVTS-B7,,,READY,FUTR,5/2/2020 20:09,10/31/2021,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,CP-HTS-0000008-002,SSO-MMH-R3405,X-PKCH 2-454-S,X-PK-454-HTS-B7,FALSE,,,0,HVTS-DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,14
SSO BX WC Maint,BX WC - Westchester,16650526,CHIPPED PORCELAIN  - ALL PHASES,,,UNASSIGNED,APPR,5/4/2020 17:22,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-MILL138-680-S,WN-MW-680-LAR-1W,TRUE,,,1,SURGEAR,,,,,,,46
SSO BX WC Maint,BX WC - Westchester,16650527,CONCRETE FOOTING CRACKED/DEGRADING,,,UNASSIGNED,APPR,5/4/2020 17:22,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-MILL138-680-S,WN-MW-680-LAR-6W,FALSE,,,0,SURGEAR,,,,,,,46
SSO BX WC Maint,BX WC - Westchester,16650528,CONCRETE FOOTING CRACKED/DEGRADING,,,UNASSIGNED,APPR,5/4/2020 17:22,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-MILL138-680-S,WN-MW-680-LAR-7W,FALSE,,,0,SURGEAR,,,,,,,46
SSO BX WC Maint,BX WC - Westchester,16650529,PRESSURE RELIEF INDICATOR TABS MISSING,,,UNASSIGNED,APPR,5/4/2020 17:23,,,1,1,1,8,8,5,SSO-TRF,CM,,,,SSO-MXW-R3044,W-MILL138-680-S,WN-MW-680-LAR-TA-2,FALSE,,,0,SURGEAR,,,,,,,46
SSO BX WC Maint,BX WC - Westchester,16650655,BKR-  11  DT (MAJOR OR MINOR),,,UNASSIGNED,APPR,5/4/2020 20:01,11/3/2021,,1,1,1,8,8,4,SSO-MECH,DT,SSO-DTBKR-080-MINOR,,SSO-BKR-0000945-GCB 000916,SSO-MXW-P3118,W-EFSHKL-706-S,WN-EF-706-BKR-11,TRUE,,,1,BKR-HV,SSO-BREAKER HV,,,,,,51|52
SSO BX WC Maint,BX WC - Westchester,16650671,CLOSING TIME FOR A AND C PHASE TOO SLOW,,,UNASSIGNED,APPR,5/4/2020 21:40,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3397,W-GH-628-S,WS-GH-628-BKR-5171,FALSE,,,0,BKRCAP,SSO-BREAKER LV,,,,,,17
SSO BX WC Maint,BX WC - Westchester,16650762,CHECK/REPAIR - BKR CLOSED WHILE RACKING IN,,,PLAN,APPR,5/5/2020 12:26,,,1,1,2,4,8,3,,CM,,,,SSO-MXW-R3397,W-CEDAR-616-S,WS-CED-616-BKR-5423,FALSE,,,0,BKRFDR,SSO-BREAKER LV,,,,,,17
SSO BX WC Maint,BX WC - Westchester,16650785,"CORROSION BASE OF WATER SUPPLY, 2N1 SUPPLY, 2N2 SUPPLY PIPES",,,UNASSIGNED,APPR,5/5/2020 17:28,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-B3139,W-SB-633-S,WS-SPB-633-DHT-TRF-2N1&2,FALSE,,,0,Deluge Valve Enc,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16650793,REPAIR INDICATION ON 2B(OPEN INDICATION FOR SOCCS CAM NOT ADJUSTED PROPERLY),,,UNASSIGNED,APPR,5/5/2020 18:15,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-J3137,W-EFSHKL-706-S,WN-EF-706-DSW-2B,TRUE,,,1,DSW-HORZMO,SSO-DISC SWITCH,,,,,,16
SSO BX WC Maint,BX WC - Westchester,16651076,TEST HEADER GATE VALVE - REQUIRES TAMPER SWITCH OR  LOCK/CHAIN,,,UNASSIGNED,APPR,5/6/2020 11:22,,,1,1,1,8,8,3,SSO-TRF,CM,,,,SSO-MXW-B3139,W-SB-633-S,WS-SPB-633-FRP-S3,FALSE,,,0,FIREPUMP,,,,,,,58
SSO BX WC Maint,BX WC - Westchester,16651078,"CORROSION AT BASE OF WATER SUPPLY, 2N1 SUPPLY, 2N2 SUPPLY PIPES",,,UNASSIGNED,APPR,5/6/2020 11:28,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-B3139,W-SB-633-S,WS-SPB-633-DHT-TRF-2N1&2,FALSE,,,0,Deluge Valve Enc,SSO-TRF-REA-REG,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16651079,DEFECTIVE ALL PHASES,,,UNASSIGNED,APPR,5/6/2020 11:42,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-B3335,X-HG 13-402-S,X-HG-402-GSW-G4-13,TRUE,,,1,GRDSW,,,,,,,16
SSO BX WC Maint,BX WC - Westchester,16651663,NO ACCESS ALARM CAME UP WHEN THE SWITCHGEAR WAS ENETERED,,,UNASSIGNED,APPR,5/7/2020 5:12,,,1,1,1,8,8,3,,ALARM,,ALARM,,SSO-MXW-P3389,W-ROCKVIEW-638-S,WS-RVW-638,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - TRF,16651781,REPLACE DIVERTER GAUGE-CANNOT VERIFY OIL LEVEL - APPEARS LOW,,,WMATL,APPR,5/7/2020 10:08,,,1,1,1,8,8,3,TRFGRP,CM,,,,SSO-MXW-D3328,W-MILL 13-683-S,WN-MW-683-TRF-1,TRUE,,,1,TRANSF,SSO-TRF-REA-REG,,,,,,49
SSO BX WC Maint,BX WC - ASM,16651768,AIR COMPRESSOR IS CONTINOUSLY RUNNING,,,UNASSIGNED,APPR,5/7/2020 9:43,,,1,1,1,8,8,3,AUXSUP,CM,,,,SSO-MXW-S3139,W-MILL W-681-S,WN-MW-681-BKR-10-CMPA,FALSE,,,0,AIRCOMP,,,,,,,10
SSO BX WC Maint,BX WC - Westchester,16652955,RUN PERMANENT FEED FOR BKR F7 CLOSING CKT,,,UNASSIGNED,POUTG,5/8/2020 8:02,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3132,W-BUCH138-695-S,WN-BUC-695-BKR-F-7,FALSE,,,0,BKR-HV,SSO-BREAKER HV,,,,,,51
SSO BX WC Maint,BX WC - Westchester,16653040,DELUGE ROOM LIGHTING -  2 OUT OF 4 LIGHT FIXTURES ARE OUT,,,UNASSIGNED,APPR,5/8/2020 16:16,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-ROCKVIEW-638-S,WS-RVW-638,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16653815,MONITORING LIGHT SOCKET BROKEN FOR LOR 86-1/T1 ON PANEL 1MS. BROKEN BULB IN SOCKET,,,UNASSIGNED,APPR,5/8/2020 20:42,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-OSSIN W-674-S,WN-OSS-674,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16653818,SMALL TREE BRANCH OVER HANGING BARBED WIRE ON PERIMITER FENCE NEAR CAP BANKS BY STATION CLAMSHELLS,,,UNASSIGNED,APPR,5/8/2020 21:02,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-OSSIN W-674-S,WN-OSS-674,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16653855,STATION ACCESS ALARM IS UP SOLID. ALL DOORS AND PERIMETER FENCE ARE SECURE AND NORMAL,,,UNASSIGNED,APPR,5/9/2020 15:28,,,1,1,1,8,8,3,,ALARM,,,,SSO-MXW-P3127,W-EASTVEW-664-S,WN-EV-664-SEC,FALSE,,,0,,,,,,,,59
