SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Westchester,16657709,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,5/11/2020 15:47,12/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-681-COMP-CMP,SSO-OWC-A3019,W-MILL W-681-S,WN-MW-681,FALSE,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,16657710,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,5/11/2020 15:47,11/28/2021,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-695-COMP-CMP,SSO-OWC-A3019,W-BUCH138-695-S,WN-BUC-695,FALSE,,,0,STATION-TRANS,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,16657710,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,5/11/2020 15:47,11/28/2021,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-695-COMP-CMP,SSO-OWC-A3019,W-BUCH138-695-S,WN-BUC-695,FALSE,,,0,STATION-TRANS,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,16657711,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,5/11/2020 15:47,12/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-695-COMP-CMP,SSO-OWC-A3019,W-BUCH138-695-S,WN-BUC-695,FALSE,,,0,STATION-TRANS,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,59
SSO BX WC Maint,BX WC - Westchester,16657712,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,5/11/2020 15:47,11/28/2021,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-696-COMP-CMP,SSO-OWC-A3019,W-BUCH345-696-S,WN-BUC-696,FALSE,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,16657712,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,5/11/2020 15:47,11/28/2021,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-696-COMP-CMP,SSO-OWC-A3019,W-BUCH345-696-S,WN-BUC-696,FALSE,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,16657713,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,5/11/2020 15:47,12/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-696-COMP-CMP,SSO-OWC-A3019,W-BUCH345-696-S,WN-BUC-696,FALSE,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,16657714,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,5/11/2020 15:47,11/28/2021,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-701-COMP-CMP,SSO-OWC-A3019,W-PLVY 345-701-S,WN-PLVY-701,FALSE,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,16657714,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,5/11/2020 15:47,11/28/2021,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-701-COMP-CMP,SSO-OWC-A3019,W-PLVY 345-701-S,WN-PLVY-701,FALSE,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,16657715,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,5/11/2020 15:47,12/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-701-COMP-CMP,SSO-OWC-A3019,W-PLVY 345-701-S,WN-PLVY-701,FALSE,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,16657716,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,5/11/2020 15:47,11/28/2021,,2,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-706-COMP-CMP,SSO-OWC-A3019,W-EFSHKL-706-S,WN-EF-706,FALSE,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,16657716,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,5/11/2020 15:47,11/28/2021,,2,2,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-6M,,SSO-706-COMP-CMP,SSO-OWC-A3019,W-EFSHKL-706-S,WN-EF-706,FALSE,,,0,STATION-NPCC,,"Perform a minor compressor inspection as per Ins. 0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt Check cabinet heaters Inspect compressor enclosure  Inspect WAHL Temp-Plate Strips  Ensure feed is restored Drain air receiver tank Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies Inform supervisor of any discrepancies","Perform a minor compressor inspection as per Ins.  0500-0017 Perform visual inspection Perform air leak check, as needed Check oil levels  Check for evidence of oil leakage Check air intake pad  Check compressor drive belt and adjust/replace as needed Check cabinet heaters Inspect compressor enclosure for cleanliness and evidence of rodent intrusion Inspect WAHL Temp-Plate Strips & install/replace as needed Ensure feed is restored Drain air receiver tank -if temperature is below 40 deg. F, DO NOT DRAIN TANK! Record water quantity drained Record compressor run time Record operating pressure Record operating temperatures Complete datasplice round Create cm work order for any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   , WAHL Temp-Plate Strips ,,59
SSO BX WC Maint,BX WC - Westchester,16657717,SCHEDULED COMPRESSOR INSPECTION,,,READY,FUTR,5/11/2020 15:47,12/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP-0,SSO-CP-CMP-MONTHLY,,SSO-706-COMP-CMP,SSO-OWC-A3019,W-EFSHKL-706-S,WN-EF-706,FALSE,,,0,STATION-NPCC,,"Perform Distribution / Transmission  Compressor Routine Inspection Perform a visual inspection Check for leaks  Drain moisture from Air receiver tanks Perform a crankcase Oil Inspection Add oil if required Report any oil leaks found to EHS Control Desk Complete datasplice round, create cm work orders as required Inform supervisor of any discrepancies","Perform Routine Compressor Inspection for Distribution & Transmission breakers  Review the latest version of 0500-0017 ""Inspection and Maintenance Program for Compressed Air/Gas Systems / Instruction  For All Breakers perform the below: Perform visual inspection Check for evidence of air leak  -if suspicion of leak, perform leak check using leak detection spray -report any identified leaks to supervision Drain tanks - Check ambient temperature    -If less than 40 Deg. F, Do Not Drain tanks    -If above 40 Deg. F, drain tanks into containers with oil pads until only air comes out       Record how many gallons of water  Perform Crankcase Oil Inspection -Verify oil level in compressor -Replenish oil as necessary Note: Do not mix synthetic and non-synthetic oil, will cause damage to seals Record compressor running time  Record compressor low side operating pressure Record compressor high side operating pressure (if no high side , enter zero in Datasplice )  Check heaters If an SF6 breaker: Check gauges for pressure Complete datasplice round and create cm work orders as required Inform supervisor of any discrepancies",mechanic tools Fluke meter Flashlight Thermometer   ,Garbage bag 5 gallon bucket and or container with pads  Air Leak Detection Spray,,10
SSO BX WC Maint,BX WC - Westchester,16658080,REA 2N1 COLLECTION TANK FLOAT LEVEL SW PR8 INSP,,,PLAN,FUTR,5/11/2020 15:50,11/15/2021,,1,1,2,4,8,4,SSO-MECH,PM,SSO-FLOAT-LVL-SW,OSME,SSO-LSW-0000001,SSO-MXW-B3118,W-SB-633-S,WS-SPB-633-LSW-PR8,FALSE,,,0,SWITCH,,"Perform OWS ANNUAL FLOAT LEVEL SW TEST LS-1  Record high level set point Record low level set point Complete datasplice alarm, create cm work order for any discrepancies Inform supervisor of any discrepancies","Remove the level switch assembly from the carrier pipe sleeve, exposing the three floats Lay the assembly in the horizontal position, supported so that the floats can be moved freely Place the three floats in the ""up"" (normal operating position) Turn on circuit breaker CCB1 in both control panels.  At each level switch assembly  -Move each level switch float to the ""down"" position to actuate each switch at each required point (1) The OWS high oil level amber light turns ""on"" when the middle float is moved down to rest on its bottom collar, and ""off"" when the float is returned to rest on its upper collar (2) The OWS high-high oil level red light turns ""on"" on the local MOV control panel when the bottom float is moved down to rest on its bottom collar, and ""off"" when the float is returned to rest on its upper collar (3) The OWS low water level amber light turns ""on"" when the top float is moved down to rest on its bottom collar, and ""off"" when the float touches its upper collar. The associated control panel audible/visual alarm will actuate when any one of the float switches is activated (in the down position) If the level switch floats do not slide/operate smoothly and freely on the stem, clean the float and stem with a clean cloth and repeat the steps 1, 2, Observe associated indicating lights at the corresponding local control panel -Confirm that each float switch activates the corresponding indicating light on the respective control panels  -Ensure audible/visual general alarms actuate Reinsert floats in the carrier pipe sleeves and properly reinstall Once float assemblies have been tested Ensure are panels are reset Ensure ows inlet and outlet valves are open Complete datasplice round, create cm work order for any discrepancies Inform supervisor of any discrepancies",Tape measure Manhole Hooks,,Add Station OWS PM Matrix,16
SSO BX WC Maint,BX WC - Westchester,16658081,REA 2N2 COLLECTION TANK FLOAT LEVEL SW PR9 INSP,,,PLAN,FUTR,5/11/2020 15:50,11/15/2021,,1,1,2,4,8,4,SSO-MECH,PM,SSO-FLOAT-LVL-SW,OSME,SSO-LSW-0000002,SSO-MXW-B3118,W-SB-633-S,WS-SPB-633-LSW-PR9,FALSE,,,0,SWITCH,,"Perform OWS ANNUAL FLOAT LEVEL SW TEST LS-1  Record high level set point Record low level set point Complete datasplice alarm, create cm work order for any discrepancies Inform supervisor of any discrepancies","Remove the level switch assembly from the carrier pipe sleeve, exposing the three floats Lay the assembly in the horizontal position, supported so that the floats can be moved freely Place the three floats in the ""up"" (normal operating position) Turn on circuit breaker CCB1 in both control panels.  At each level switch assembly  -Move each level switch float to the ""down"" position to actuate each switch at each required point (1) The OWS high oil level amber light turns ""on"" when the middle float is moved down to rest on its bottom collar, and ""off"" when the float is returned to rest on its upper collar (2) The OWS high-high oil level red light turns ""on"" on the local MOV control panel when the bottom float is moved down to rest on its bottom collar, and ""off"" when the float is returned to rest on its upper collar (3) The OWS low water level amber light turns ""on"" when the top float is moved down to rest on its bottom collar, and ""off"" when the float touches its upper collar. The associated control panel audible/visual alarm will actuate when any one of the float switches is activated (in the down position) If the level switch floats do not slide/operate smoothly and freely on the stem, clean the float and stem with a clean cloth and repeat the steps 1, 2, Observe associated indicating lights at the corresponding local control panel -Confirm that each float switch activates the corresponding indicating light on the respective control panels  -Ensure audible/visual general alarms actuate Reinsert floats in the carrier pipe sleeves and properly reinstall Once float assemblies have been tested Ensure are panels are reset Ensure ows inlet and outlet valves are open Complete datasplice round, create cm work order for any discrepancies Inform supervisor of any discrepancies",Tape measure Manhole Hooks,,Add Station OWS PM Matrix,16
SSO BX WC Maint,BX WC - Westchester,16658082,DUNWOODIE OWS INLET MOV LEVEL FLOAT SW  INSP,,,PLAN,FUTR,5/11/2020 15:50,11/28/2021,,1,1,2,4,8,4,SSO-MECH,PM,SSO-FLOAT-LVL-SW,OSME,SSO-LSW-0000021,SSO-MXW-B3118,W-DUN SO-631-S,WS-DUN-631-LSW-MOV-INLET,FALSE,,,0,,,"Perform OWS ANNUAL FLOAT LEVEL SW TEST LS-1  Record high level set point Record low level set point Complete datasplice alarm, create cm work order for any discrepancies Inform supervisor of any discrepancies","Remove the level switch assembly from the carrier pipe sleeve, exposing the three floats Lay the assembly in the horizontal position, supported so that the floats can be moved freely Place the three floats in the ""up"" (normal operating position) Turn on circuit breaker CCB1 in both control panels.  At each level switch assembly  -Move each level switch float to the ""down"" position to actuate each switch at each required point (1) The OWS high oil level amber light turns ""on"" when the middle float is moved down to rest on its bottom collar, and ""off"" when the float is returned to rest on its upper collar (2) The OWS high-high oil level red light turns ""on"" on the local MOV control panel when the bottom float is moved down to rest on its bottom collar, and ""off"" when the float is returned to rest on its upper collar (3) The OWS low water level amber light turns ""on"" when the top float is moved down to rest on its bottom collar, and ""off"" when the float touches its upper collar. The associated control panel audible/visual alarm will actuate when any one of the float switches is activated (in the down position) If the level switch floats do not slide/operate smoothly and freely on the stem, clean the float and stem with a clean cloth and repeat the steps 1, 2, Observe associated indicating lights at the corresponding local control panel -Confirm that each float switch activates the corresponding indicating light on the respective control panels  -Ensure audible/visual general alarms actuate Reinsert floats in the carrier pipe sleeves and properly reinstall Once float assemblies have been tested Ensure are panels are reset Ensure ows inlet and outlet valves are open Complete datasplice round, create cm work order for any discrepancies Inform supervisor of any discrepancies",Tape measure Manhole Hooks,,Add Station OWS PM Matrix,59
SSO BX WC Maint,BX WC - Westchester,16658083,DUNWOODIE OWS OUTLET MOV LEVEL FLOAT SW  INSP,,,PLAN,FUTR,5/11/2020 15:50,11/28/2021,,1,1,2,4,8,4,SSO-MECH,PM,SSO-FLOAT-LVL-SW,OSME,SSO-LSW-0000022,SSO-MXW-B3118,W-DUN SO-631-S,WS-DUN-631-LSW-MOV-OUTLET,FALSE,,,0,,,"Perform OWS ANNUAL FLOAT LEVEL SW TEST LS-1  Record high level set point Record low level set point Complete datasplice alarm, create cm work order for any discrepancies Inform supervisor of any discrepancies","Remove the level switch assembly from the carrier pipe sleeve, exposing the three floats Lay the assembly in the horizontal position, supported so that the floats can be moved freely Place the three floats in the ""up"" (normal operating position) Turn on circuit breaker CCB1 in both control panels.  At each level switch assembly  -Move each level switch float to the ""down"" position to actuate each switch at each required point (1) The OWS high oil level amber light turns ""on"" when the middle float is moved down to rest on its bottom collar, and ""off"" when the float is returned to rest on its upper collar (2) The OWS high-high oil level red light turns ""on"" on the local MOV control panel when the bottom float is moved down to rest on its bottom collar, and ""off"" when the float is returned to rest on its upper collar (3) The OWS low water level amber light turns ""on"" when the top float is moved down to rest on its bottom collar, and ""off"" when the float touches its upper collar. The associated control panel audible/visual alarm will actuate when any one of the float switches is activated (in the down position) If the level switch floats do not slide/operate smoothly and freely on the stem, clean the float and stem with a clean cloth and repeat the steps 1, 2, Observe associated indicating lights at the corresponding local control panel -Confirm that each float switch activates the corresponding indicating light on the respective control panels  -Ensure audible/visual general alarms actuate Reinsert floats in the carrier pipe sleeves and properly reinstall Once float assemblies have been tested Ensure are panels are reset Ensure ows inlet and outlet valves are open Complete datasplice round, create cm work order for any discrepancies Inform supervisor of any discrepancies",Tape measure Manhole Hooks,,Add Station OWS PM Matrix,59
SSO BX WC Maint,BX WC - Westchester,16658087,CEP-2.4 SPDES - TAKE SAMPLES FROM WASTE WATER TANK,,,READY,FUTR,5/11/2020 15:50,12/28/2021,,1,1,1,4,4,4,SSO-ENV,CMP,SSO-CP-SPDES,SPCC,SSO-OWS-0000039-SPDES,SSO-MXW-B3344,W-CEDAR-616-S,WS-CED-616-OWS-1,FALSE,,,0,OIL/WATER SEPR,,"Perform Quarterly SPDES sampling at required points in the station Perform pre-sampling inspection of OWS prior to sampling If oil present, make necessary notifications Escort environmental specialist/chem lab tech to sampling points and ensure samples are taken Escort to complete datasplice round Inform supervisor of any discrepancies ",Ensure SPDES inspection is completed as per Ins. 0800-0010 SPDES sampling Ensure results are within parameters of permit for site Ensure notification is made if oil/debris is present during pre-sampling inspection Ensure DMR is prepared if samples outside of parameters Complete datasplice round Inform Supervisor/EH&S of any discrepancies ,,"Clean, contaminant-free sample containers (O&G and TSS) Chain of Custody  shipping coolers  labels  hooks",Chem Lab Technician required to be scheduled to perform SPDES Sampling,59
SSO BX WC Maint,BX WC - Westchester,16658253,0500-25 DC LOADBOARD TEST  C1 - ATHENS,,,READY,FUTR,5/11/2020 15:51,12/28/2021,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,W-MW-681-LB-DC-1-ATHENS-ANNUAL,SSO-MXW-A3141,W-MILL W-681-S,WN-MW-681-LB-DC-125-ATH-1,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Westchester,16658254,0500-25 DC LOADBOARD TEST  C2 - ATHENS,,,READY,FUTR,5/11/2020 15:51,12/28/2021,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,W-MW-681-LB-DC-2-ATHENS-ANNUAL,SSO-MXW-A3141,W-MILL W-681-S,WN-MW-681-LB-DC-125-ATH-2,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Westchester,16658262,CEP-2.4 SPDES - TAKE SAMPLES FROM WASTE WATER TANK,,,READY,FUTR,5/11/2020 15:51,12/28/2021,,1,1,1,4,4,4,SSO-ENV,CMP,SSO-CP-SPDES,SPCC,WS-DUN-631-OWS-SPDES,SSO-MXW-B3118,W-DUN SO-631-S,WS-DUN-631-OWS-1,FALSE,,,0,OIL/WATER SEPR,,"Perform Quarterly SPDES sampling at required points in the station Perform pre-sampling inspection of OWS prior to sampling If oil present, make necessary notifications Escort environmental specialist/chem lab tech to sampling points and ensure samples are taken Escort to complete datasplice round Inform supervisor of any discrepancies",Ensure SPDES inspection is completed as per Ins. 0800-0010 SPDES sampling Ensure results are within parameters of permit for site Ensure notification is made if oil/debris is present during pre-sampling inspection Ensure DMR is prepared if samples outside of parameters Complete datasplice round Inform Supervisor/EH&S of any discrepancies ,,"Clean, contaminant-free sample containers (O&G and TSS) Chain of Custody  shipping coolers  labels  hooks",Chem Lab Technician required to be scheduled to perform SPDES Sampling,59
SSO BX WC Maint,BX WC - Bronx,16658283,0500-25  DC LOADBOARD TEST 125V-1,,,READY,FUTR,5/11/2020 15:52,11/28/2021,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,X-E179-450-LB-DC-125-1,SSO-MXW-A3141,X-179 138-450-S,X-E179-450-LB-DC-125-1,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Bronx,16658284,0500-25  DC LOADBOARD TEST 125V-2,,,READY,FUTR,5/11/2020 15:52,11/28/2021,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,X-E179-450-LB-DC-125-2,SSO-MXW-A3141,X-179 138-450-S,X-E179-450-LB-DC-125-2,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Bronx,16658285,0500-25  DC LOADBOARD TEST 48V-1,,,READY,FUTR,5/11/2020 15:52,11/28/2021,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,X-E179-450-LB-DC-48-1,SSO-MXW-A3141,X-179 138-450-S,X-E179-450-LB-DC-48-1,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Bronx,16658286,0500-25  DC LOADBOARD TEST 48V-2,,,READY,FUTR,5/11/2020 15:52,11/28/2021,,1,1,1,4,4,4,SSO-MECH,CMP-0,SSO-CP-DCSYS-01,,X-E179-450-LB-DC-48-2,SSO-MXW-A3141,X-179 138-450-S,X-E179-450-LB-DC-48-2,FALSE,,,0,LOADBOARD,,"Load Board Data Sheet and in the Work Management System. Record the following ""As Found"" rectifier conditions: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present DC alarm status (Local and Control Center). Open the rectifier DC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. Close the rectifier DC switch. Open the rectifier AC switch. Record the following: Rectifier voltmeter reading Rectifier ammeter reading Battery ammeter reading Battery ammeter deflection/polarity (positive/negative) Load Board ammeter reading, if present Record which alarm, if any, is initiated. If the above test is successful, restore the rectifier to service. Perform Ground Detector Tests. Perform Ground Tests. ",Follow instruction 0500-0025  All load board data shall be recorded in all applicable columns on the DC ,"DC Load Board Test Form 2,000 ohms-10 watt resistor wire, fully insulated 6,000 ohms-10 watt resistor wire, fully insulated 10 feet of #14 AWG rubber coated wire 2 - 20 amp hooded clips High impedance DC voltmeter (Fluke, Amprobe, etc.)",Proper PPE,SSO,6
SSO BX WC Maint,BX WC - Bronx,16658293,MOTT HAVEN OVERHEAD CRANE 1 (EAST) MONTHLY INSPECTION,,,READY,FUTR,5/11/2020 15:52,11/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-CRANE-M,,X-MOT-441-CRN-1-M,SSO-MXW-R3320,X-MH 13-441-S,X-MOT-441-CRN-1,FALSE,,,0,CRANE/HOIST,,"Perform monthly crane inspection Complete required documentation and file Complete the datasplice round, create cm work order as required",Review procedure 19.00 Section 4.5 Inspect the crane per the procedure Perform the inspection Complete the inspection form and return it to the supervisor for filing Complete the datasplice round Create cm work order for any discrepancies,Crane Controllers Inspection Forms,,,32
SSO BX WC Maint,BX WC - Bronx,16658294,MOTT HAVEN OVERHEAD CRANE 1 (EAST) MONTHLY INSPECTION,,,READY,FUTR,5/11/2020 15:52,12/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-CRANE-M,,X-MOT-441-CRN-1-M,SSO-MXW-R3320,X-MH 13-441-S,X-MOT-441-CRN-1,FALSE,,,0,CRANE/HOIST,,"Perform monthly crane inspection Complete required documentation and file Complete the datasplice round, create cm work order as required",Review procedure 19.00 Section 4.5 Inspect the crane per the procedure Perform the inspection Complete the inspection form and return it to the supervisor for filing Complete the datasplice round Create cm work order for any discrepancies,Crane Controllers Inspection Forms,,,32
SSO BX WC Maint,BX WC - Bronx,16658295,MOTT HAVEN OVERHEAD CRANE 2 (WEST) MONTHLY INSPECTION,,,READY,FUTR,5/11/2020 15:52,11/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-CRANE-M,,X-MOT-441-CRN-2-M,SSO-MXW-R3320,X-MH 13-441-S,X-MOT-441-CRN-2,FALSE,,,0,CRANE/HOIST,,"Perform monthly crane inspection Complete required documentation and file Complete the datasplice round, create cm work order as required",Review procedure 19.00 Section 4.5 Inspect the crane per the procedure Perform the inspection Complete the inspection form and return it to the supervisor for filing Complete the datasplice round Create cm work order for any discrepancies,Crane Controllers Inspection Forms,,,32
SSO BX WC Maint,BX WC - Bronx,16658296,MOTT HAVEN OVERHEAD CRANE 2 (WEST) MONTHLY INSPECTION,,,READY,FUTR,5/11/2020 15:52,12/28/2021,,1,1,1,1,1,4,SSO-MECH,CMP,SSO-CP-CRANE-M,,X-MOT-441-CRN-2-M,SSO-MXW-R3320,X-MH 13-441-S,X-MOT-441-CRN-2,FALSE,,,0,CRANE/HOIST,,"Perform monthly crane inspection Complete required documentation and file Complete the datasplice round, create cm work order as required",Review procedure 19.00 Section 4.5 Inspect the crane per the procedure Perform the inspection Complete the inspection form and return it to the supervisor for filing Complete the datasplice round Create cm work order for any discrepancies,Crane Controllers Inspection Forms,,,32
SSO BX WC Maint,BX WC - Westchester,16656936,INSTALL INTERFERENCE PLATE MODIFICATIONS AS PER ENGINEERING POS 11N,,,UNASSIGNED,APPR,5/11/2020 15:31,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3397,W-HARR-658-S,WS-HAR-658-BUS-1N,FALSE,,,0,CUBFDR,SSO-BUS SECTION,,,,,,17
SSO BX WC Maint,BX WC - Westchester,16658312,INSTALL INTERFERENCE PLATE MODIFICATIONS AS PER ENGINEERING POS 12N,,,UNASSIGNED,APPR,5/11/2020 16:02,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3397,W-HARR-658-S,WS-HAR-658-CUB-12N,FALSE,,,0,CUBFDR,SSO-CUBICLE,,,,,,17
SSO BX WC Maint,BX WC - Westchester,16658313,INSTALL INTERFERENCE PLATE MODIFICATIONS AS PER ENGINEERING POS 13N,,,UNASSIGNED,APPR,5/11/2020 16:31,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3397,W-HARR-658-S,WS-HAR-658-CUB-13N,FALSE,,,0,CUBFDR,SSO-CUBICLE,,,,,,17
SSO BX WC Maint,BX WC - Westchester,16658314,INSTALL INTERFERENCE PLATE MODIFICATIONS AS PER ENGINEERING POS 11S,,,UNASSIGNED,APPR,5/11/2020 16:33,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3397,W-HARR-658-S,WS-HAR-658-CUB-11S,FALSE,,,0,CUBFDR,SSO-CUBICLE,,,,,,17
SSO BX WC Maint,BX WC - Westchester,16658315,INSTALL INTERFERENCE PLATE MODIFICATIONS AS PER ENGINEERING POS 12S,,,UNASSIGNED,APPR,5/11/2020 16:34,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3397,W-HARR-658-S,WS-HAR-658-CUB-12S,FALSE,,,0,CUBFDR,SSO-CUBICLE,,,,,,17
SSO BX WC Maint,BX WC - Westchester,16658317,INSTALL INTERFERENCE PLATE MODIFICATIONS AS PER ENGINEERING POS 13S,,,UNASSIGNED,APPR,5/11/2020 16:37,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3397,W-HARR-658-S,WS-HAR-658-CUB-13S,FALSE,,,0,CUBLP,SSO-CUBICLE,,,,,,17
