SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Westchester,16695444,MONTHLY NORTHERN REGION SF6 STATION INVENTORY,,,READY,FUTR,6/3/2020 20:13,3/28/2021,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-NORTH,SSO-MXW-A3143,W-BRIARCLIFF-RC,WN-BR-RC,FALSE,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
SSO BX WC Maint,BX WC - Westchester,16695445,MONTHLY NORTHERN REGION SF6 STATION INVENTORY,,,READY,FUTR,6/3/2020 20:13,4/28/2021,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-NORTH,SSO-MXW-A3143,W-BRIARCLIFF-RC,WN-BR-RC,FALSE,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
SSO BX WC Maint,BX WC - Westchester,16695446,MONTHLY NORTHERN REGION SF6 STATION INVENTORY,,,READY,FUTR,6/3/2020 20:13,5/28/2021,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-NORTH,SSO-MXW-A3143,W-BRIARCLIFF-RC,WN-BR-RC,FALSE,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
SSO BX WC Maint,BX WC - Westchester,16695447,MONTHLY NORTHERN REGION SF6 STATION INVENTORY,,,READY,FUTR,6/3/2020 20:13,6/28/2021,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-NORTH,SSO-MXW-A3143,W-BRIARCLIFF-RC,WN-BR-RC,FALSE,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
SSO BX WC Maint,BX WC - Westchester,16695448,MONTHLY NORTHERN REGION SF6 STATION INVENTORY,,,READY,FUTR,6/3/2020 20:13,7/28/2021,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-NORTH,SSO-MXW-A3143,W-BRIARCLIFF-RC,WN-BR-RC,FALSE,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
SSO BX WC Maint,BX WC - Westchester,16695449,MONTHLY NORTHERN REGION SF6 STATION INVENTORY,,,READY,FUTR,6/3/2020 20:13,8/28/2021,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-NORTH,SSO-MXW-A3143,W-BRIARCLIFF-RC,WN-BR-RC,FALSE,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
SSO BX WC Maint,BX WC - Westchester,16695450,MONTHLY NORTHERN REGION SF6 STATION INVENTORY,,,READY,FUTR,6/3/2020 20:13,9/28/2021,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-NORTH,SSO-MXW-A3143,W-BRIARCLIFF-RC,WN-BR-RC,FALSE,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
SSO BX WC Maint,BX WC - Westchester,16695451,MONTHLY NORTHERN REGION SF6 STATION INVENTORY,,,READY,FUTR,6/3/2020 20:13,10/28/2021,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-NORTH,SSO-MXW-A3143,W-BRIARCLIFF-RC,WN-BR-RC,FALSE,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
SSO BX WC Maint,BX WC - Westchester,16695452,MONTHLY NORTHERN REGION SF6 STATION INVENTORY,,,READY,FUTR,6/3/2020 20:13,11/28/2021,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-NORTH,SSO-MXW-A3143,W-BRIARCLIFF-RC,WN-BR-RC,FALSE,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
SSO BX WC Maint,BX WC - Westchester,16695471,MONTHLY NORTHERN REGION HOT SPOT RESHOOT,,,READY,FUTR,6/3/2020 20:13,8/28/2020,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-NORTH,SSO-MXW-P3120,W-BRIARCLIFF-RC,WN-BR-RC,FALSE,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,16695472,MONTHLY NORTHERN REGION HOT SPOT RESHOOT,,,READY,FUTR,6/3/2020 20:13,9/28/2020,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-NORTH,SSO-MXW-P3120,W-BRIARCLIFF-RC,WN-BR-RC,FALSE,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,16695473,MONTHLY NORTHERN REGION HOT SPOT RESHOOT,,,READY,FUTR,6/3/2020 20:13,10/28/2020,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-NORTH,SSO-MXW-P3120,W-BRIARCLIFF-RC,WN-BR-RC,FALSE,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,16695474,MONTHLY NORTHERN REGION HOT SPOT RESHOOT,,,READY,FUTR,6/3/2020 20:13,11/28/2020,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-NORTH,SSO-MXW-P3120,W-BRIARCLIFF-RC,WN-BR-RC,FALSE,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,16695475,MONTHLY NORTHERN REGION HOT SPOT RESHOOT,,,READY,FUTR,6/3/2020 20:13,12/28/2020,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-NORTH,SSO-MXW-P3120,W-BRIARCLIFF-RC,WN-BR-RC,FALSE,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,16695476,MONTHLY NORTHERN REGION HOT SPOT RESHOOT,,,READY,FUTR,6/3/2020 20:13,1/28/2021,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-NORTH,SSO-MXW-P3120,W-BRIARCLIFF-RC,WN-BR-RC,FALSE,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,16695477,MONTHLY NORTHERN REGION HOT SPOT RESHOOT,,,READY,FUTR,6/3/2020 20:13,2/28/2021,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-NORTH,SSO-MXW-P3120,W-BRIARCLIFF-RC,WN-BR-RC,FALSE,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,16695478,MONTHLY NORTHERN REGION HOT SPOT RESHOOT,,,READY,FUTR,6/3/2020 20:13,3/28/2021,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-NORTH,SSO-MXW-P3120,W-BRIARCLIFF-RC,WN-BR-RC,FALSE,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,16695479,MONTHLY NORTHERN REGION HOT SPOT RESHOOT,,,READY,FUTR,6/3/2020 20:13,4/28/2021,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-NORTH,SSO-MXW-P3120,W-BRIARCLIFF-RC,WN-BR-RC,FALSE,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
