SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Westchester,16695480,MONTHLY NORTHERN REGION HOT SPOT RESHOOT,,,READY,FUTR,6/3/2020 20:13,5/28/2021,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-NORTH,SSO-MXW-P3120,W-BRIARCLIFF-RC,WN-BR-RC,FALSE,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,16695481,MONTHLY NORTHERN REGION HOT SPOT RESHOOT,,,READY,FUTR,6/3/2020 20:13,6/28/2021,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-NORTH,SSO-MXW-P3120,W-BRIARCLIFF-RC,WN-BR-RC,FALSE,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,16695482,MONTHLY NORTHERN REGION HOT SPOT RESHOOT,,,READY,FUTR,6/3/2020 20:13,7/28/2021,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-NORTH,SSO-MXW-P3120,W-BRIARCLIFF-RC,WN-BR-RC,FALSE,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,16695483,MONTHLY NORTHERN REGION HOT SPOT RESHOOT,,,READY,FUTR,6/3/2020 20:13,8/28/2021,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-NORTH,SSO-MXW-P3120,W-BRIARCLIFF-RC,WN-BR-RC,FALSE,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,16695484,MONTHLY NORTHERN REGION HOT SPOT RESHOOT,,,READY,FUTR,6/3/2020 20:13,9/28/2021,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-NORTH,SSO-MXW-P3120,W-BRIARCLIFF-RC,WN-BR-RC,FALSE,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,16695485,MONTHLY NORTHERN REGION HOT SPOT RESHOOT,,,READY,FUTR,6/3/2020 20:13,10/28/2021,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-NORTH,SSO-MXW-P3120,W-BRIARCLIFF-RC,WN-BR-RC,FALSE,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Westchester,16695486,MONTHLY NORTHERN REGION HOT SPOT RESHOOT,,,READY,FUTR,6/3/2020 20:13,11/28/2021,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-NORTH,SSO-MXW-P3120,W-BRIARCLIFF-RC,WN-BR-RC,FALSE,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Bronx,16695880,"FUSES 89, FUSE TO CAN CONNECTIONS",,,POUTG,APPR,6/4/2020 16:07,,,1,1,2,4,8,3,,HSREP,,,,SSO-MXW-B3301,X-PKCH 1-455-S,X-PK-455-CAP-3,TRUE,,,1,CAPBANK,SSO-CAPACITOR BANK,"Review Hotspot report Repair any hotspots found Upon completion of repair: For moving parts, perform Micro-ohm resistance testing Reshoot hotspot  Complete datasplice round Inform supervisor of any discrepancies","Review Hotspot report via engage link -Use manual provide for assistance with program Repair any hotspots found If associated with fuse or cans, replace accordingly If found on a moving part, perform cleaning and/or perform replacement of moving part and lubricate as required Upon completion of repair: For moving parts, perform Micro-ohm resistance testing -Cap bank is to be put in service and reshoot to ensure hotspot has been repaired Complete datasplice round Inform supervisor of any discrepancies",impact wrench,fuse cap can lubricant Penetrox Garbage bags,,8
SSO BX WC Maint,BX WC - ASM,16695887,EYEWASH STATION EXPIRED 09/2019,,,UNASSIGNED,APPR,6/4/2020 18:11,,,1,1,1,8,8,3,AUXSUP,CM,,,,SSO-MXW-R3044,W-EASTVEW-664-S,WN-EV-664-DSL-1,FALSE,,,0,DIESELGN,SSO-DIESEL GENERATOR,,,,,,15
SSO BX WC Maint,BX WC - TRF,16697411,WRONG TYPE OF GAUGE ON SELECTOR COMPARTMENT,,,WMATL,POUTG,6/5/2020 11:34,,,1,1,1,8,8,3,TRFGRP,CM,,,,SSO-MXW-D3106,W-EASTVEW-664-S,WN-EV-664-TRF-2N,TRUE,,,1,AUTOTR,SSO-TRF-REA-REG,,,,,,49
SSO BX WC Maint,BX WC - Westchester,16697446,MAIN GATE NEEDS WHEELS REPLACED. RUBBERS ON TIRES ARE SHREDDED,,,UNASSIGNED,APPR,6/5/2020 13:46,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-SB-633-S,WS-SPB-633,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - ASM,16697445,ENTRANCE DOOR HAS A ROTTED PORTION AT THE BASE,,,PLAN,APPR,6/5/2020 14:19,,,1,1,1,8,8,3,AUXSUP,CM,,,,SSO-MXW-R3320,W-WASH ST-606-S,WS-WSH-606-PHS-1,FALSE,,,0,PUMPHOUS,,,,,,,34
SSO BX WC Maint,BX WC - Bronx,16698477,INSPECTION OF BACKFLOW PREVENTER - FIRE PUMP RM,,,UNASSIGNED,FUTR,6/5/2020 20:11,6/5/2021,,1,1,1,8,8,4,CSVM&P,CMP-0,SSO-CP-BFP-INSP,FIRE-EQ,X-SC-3C-BACKFLOW-INSP,SSO-OMX-X3231,X-SC13-003C-S,X-SC-3C-FRP,FALSE,,,0,FIREPUMP,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16698512,W120 02-22P MAIN GATE RIDGE HILL CAMERA IS NOT WORKING,,,PLAN,APPR,6/6/2020 5:07,,,1,1,1,8,8,5,,SEC,,,,SSO-MXW-R3044,W-SB-633-S,WS-SPB-633-SEC,FALSE,,,0,,,Hold permit for care to perform work P.O # 5473548 Monitor vendors work and activities Complete contractor oversight form Complete datasplice round at end of job Inform supervisor of any discrepancies,"Ensure contractors sign in and are issued contractor id badges -Badges are kept by operators Perform job briefing at job site Review HASP with vendor and permit holder Monitor vendor activities and provide any coordination required Notify management of any safety incidents Complete contractor Field Observation Form (CFOR) for vendor -Click on link ""Contractor Oversight System"" in attachments -Click on CFOR -Click ""Create""  -Change organization to ""Substation Operations""  -If completing work for a different organization select from drop down -Click ""Contractor Field Observation"" and then submit  -Form should come up to complete  -Area management should provide PO for vendor Complete datasplice round on daily basis -answer is work complete ""No"" until last day of job and then change answer to ""Yes""  Inform supervisor of any discrepancies ",,,Please ensure to add HASP to plan,59
SSO BX WC Maint,BX WC - Westchester,16698523,"SMOKE DETECTOR TROUBLE (INTERMITTENT, CONSTANTLY) - RELAY ROOM 1 UNDER THE FLOOR",,,UNASSIGNED,APPR,6/6/2020 13:24,,,1,1,1,8,8,5,,ALARM,,,,SSO-MXW-P3127,W-CRKT VY-795-S,WN-CRVLY-795,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16698970,FAN NOT WORKING,,,UNASSIGNED,APPR,6/6/2020 22:45,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3320,X-HG 13-402-S,X-HG-402-BAT-125-2,FALSE,,,0,BATT-VLA,SSO-BATTERY,,,,,,6
SSO BX WC Maint,BX WC - Westchester,16701496,HOTSPOT ON BONDING CONNECTIONS,,,UNASSIGNED,APPR,6/8/2020 16:15,,,1,1,1,8,8,3,,HSREP,,,,SSO-MXW-A3144,W-CRKT VY-795-S,WN-CRVLY-795-GIS-BUS-5,FALSE,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16702757,BATTERY ROOM #2: UNIT HAS DRAINED OF ALL SOLUTION DURING TESTING & NEEDS REPLACEMENT,,,UNASSIGNED,APPR,6/9/2020 10:47,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-SB-633-S,WS-SPB-633-EWH-2,FALSE,,,0,EYEWASH PORT,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16702787,INSTALL PETRO PLUGS,,,UNASSIGNED,APPR,6/9/2020 12:10,,,1,1,1,8,8,3,,ENVR,,,,SSO-MXW-B3118,W-SB-633-S,WS-SPB-633-OWS-1,FALSE,,,0,Skimmer Tank,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16702837,"REACTORS 5S1, 5S2 AND TRANSF S6 NEED OIL PADS CHANGED OUT & INSIDE SHELL OF 5S2",,,UNASSIGNED,APPR,6/9/2020 13:36,,,1,1,1,8,8,3,,ENVC,,,,SSO-MXW-B3118,W-SB-633-S,WS-SPB-633,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16702870,REACTORS 2N1 & 2N2 ALWAYS HAVE WATER IN MOATS,,,UNASSIGNED,APPR,6/9/2020 13:36,,,1,1,1,8,8,3,,ENVC,,,,SSO-MXW-B3118,W-SB-633-S,WS-SPB-633,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16702891,REPAIR SECURITY SYSTEM STROBE LIGHT IN CONTROL ROOM,,,UNASSIGNED,APPR,6/9/2020 14:44,,,1,1,1,8,8,3,,SEC,,SEC-R,,SSO-MXW-R3044,W-SB-633-S,WS-SPB-633-SEC,FALSE,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16702895,HUGE AMOUNT OF CLUMPS OF ALGAE IN THE WATER,,,PLAN,APPR,6/9/2020 15:51,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-BUCH345-696-S,WN-BUC-696-OWS-1,FALSE,,,0,Skimmer Tank,,Hold permit for vendor to perform work Monitor vendors work and activities Complete contractor oversight form Complete datasplice round at end of job Inform supervisor of any discrepancies,"Ensure contractors sign in and are issued contractor id badges -Badges are kept by operators Perform job briefing at job site Review HASP with vendor and permit holder Monitor vendor activities and provide any coordination required Notify management of any safety incidents Complete contractor Field Observation Form (CFOR) for vendor -Click on link ""Contractor Oversight System"" in attachments -Click on CFOR -Click ""Create""  -Change organization to ""Substation Operations""  -If completing work for a different organization select from drop down -Click ""Contractor Field Observation"" and then submit  -Form should come up to complete  -Area management should provide PO for vendor Complete datasplice round on daily basis -answer is work complete ""No"" until last day of job and then change answer to ""Yes""  Inform supervisor of any discrepancies ",,,Please ensure to add HASP to plan,59
SSO BX WC Maint,BX WC - Westchester,16702899,PUMP RELIEF DEVICE-VALVE IS DEFECTIVE,,,UNASSIGNED,APPR,6/9/2020 15:59,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-B3139,W-BUCH345-696-S,WN-BUC-696,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - ASM,16704302,FINDINGS FOR FM200 AFTER SEMI-ANNUAL INSPECTION BY ALISON,,,PLAN,APPR,6/11/2020 8:00,,,1,1,1,8,8,3,AUXSUP,CM,,,,SSO-MXW-R3320,W-DUN SO-631-S,WS-DUN-631-FSS-PHS-5,FALSE,,,0,FM-200,,,,,,,20
SSO BX WC Maint,BX WC - Westchester,16704318,AC DIST #1 DOOR TO AC LB#3 WILL NOT CLOSE AND FOOTPLATE ROT,,,UNASSIGNED,APPR,6/11/2020 9:23,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-EASTVEW-664-S,WN-EV-664,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16704320,AC DIST #2 - DOOR TO STATION LIGHTING WILL NOT CLOSE ALSO FOOTPLATE ROT,,,UNASSIGNED,APPR,6/11/2020 9:28,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-EASTVEW-664-S,WN-EV-664,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16706278,"OIL LEAK ON FDR 87871 POT HEAD ""B"" PHASE ON ""M"" LEG. LEAK IS COMING FROM BASE OF POT HEAD",,,UNASSIGNED,APPR,6/12/2020 20:13,,,1,1,1,8,8,3,,FM,,,,TO_-195-B3007,W-EASTVEW-664-S,WN-EV-664-POT-87871-M,TRUE,,,1,POTHEAD,SSO-POTHEAD,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16706669,"LVTS ""ASM COMBO SET #1"" HAS POWER ISSUE, AND POSS. OUTPUT ISSUE - GRAY MACHINE BY SEC 2 AND R/U DOOR",,,UNASSIGNED,APPR,6/13/2020 8:34,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-91277,W-WP-655A-S,WS-WP-655A,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16707087,REPLACE EMERGENCY LIGHTS (SEE LONG DESCRIPTION),,,UNASSIGNED,APPR,6/13/2020 22:22,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-SB-633-S,WS-SPB-633-ELS,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - TRF,16708819,REPAIR CIRCUIT SWITCHER 1 SF6 LEAK,,,UNASSIGNED,COMPFLD,6/14/2020 17:27,,,1,1,1,8,8,3,TRFGRP,CMSF6,,ALARM,,SSO-MXW-B3327,W-ROCKVIEW-638-S,WS-RVW-638-CSW-1,TRUE,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,,,,,,13
SSO BX WC Maint,BX WC - Westchester,16709223,EXCESSIVE EQUIPMENT PREVENTS CLEAR ACCESS,,,UNASSIGNED,APPR,6/15/2020 10:23,,,1,1,1,8,8,5,,CM-PR,,,,SSO-MXW-R3044,W-BUCH 13-694-S,WN-BUC-694-BUS-2B,FALSE,,,0,Bus LV - Out,SSO-BUS SECTION,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16710289,CLOSED INDICATION ON C2 CUB IS BROKEN CAUSING LOSS OF PROTEC ON C2 REALYS F60 & SEL451 LOOSES FEED,,,UNASSIGNED,REWORK,6/16/2020 10:27,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3397,X-179 13-451-S,X-E179-451-CUB-C2,FALSE,,,0,CUBCAP,SSO-CUBICLE,,,,,,17
SSO BX WC Maint,BX WC - TRF,0016710287-01,LOSS OF POT FROM BPD ALARM IS UP A PHASE POT LIGHT HAS NO INDICATION,0016710287-01,LOSS OF POT FROM BPD ALARM IS UP A PHASE POT LIGHT HAS NO INDICATION,SCHED,POUTG,6/16/2020 10:16,,,1,1,1,8,8,3,TRFGRP,ALARM,,,,PST-XD_-L3385,X-179 13-451-S,X-E179-451-TRF-5,TRUE,,,1,TRANSF,SSO-TRF-REA-REG,Assist PST with Testing of Bushing Potential Device Circuit as described in the test letter.,See attached test letter,,,,59
SSO BX WC Maint,BX WC - Westchester,16713370,DELIVER SPRINKLER HEADS TO ALL BX/WST STATIONS,,,UNASSIGNED,APPR,6/18/2020 16:25,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-SB-633-S,WS-SPB-633,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16713375,REPAIR PACKING ON FIRE PUMP,,,UNASSIGNED,APPR,6/18/2020 16:35,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-H3327,W-DUN 345-634-S,WS-DUN-634,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16713374,CIRCUIT BREAKER FOR PUMP/VFD #1 DEFECTIVE,,,UNASSIGNED,APPR,6/18/2020 16:29,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-91273,X-MH 345-440-S,X-MOT-440-PUR-Q12-P1,FALSE,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - ASM,16713396,PUMPING PLANT #3 PUMP #2 HAS HIGH NOISE WHEN IN RUN POSITION.,,,PLAN,COMPFLD,6/18/2020 17:55,,,1,3,2,8,16,3,AUXSUP,CM,,,,SSO-MXW-91273,W-SB-633-S,WS-SPB-633-PHS-Y49-HPFF,FALSE,,,0,PUMPHOUS,, Diagnose Defective PUMP/MOTOR  Repair REPLACE PUMP/MOTOR as required Alignment PUMP/MOTOR Test Run PUMP/MOTOR,"Ensure thorough Job Briefing/ ENSURE SAFE DRIVING Gather Equipment which is task specific  ENSURE THAT ALL SECURITY PROCEDURES ARE FOLLOWED GET WP FROM STATION OPERATOR OR SHIFT MANAGER Onsite job briefing, walk down job, and work permit Verify hydraulic isolation & verify electrical isolation REMOVE OLD PUMP/MOTOR AS REQUIRED INSTALL BLANKING PLATES IF LEAVING OVERNIGHT REPLACE PUMP/MOTOR AS REQUIRED PERFORM ALIGNMENT & INSTALL COUPLING CHECK ROTATION AND RUN TO ENSURE GOOD WITH OPERATOR ENSURE Housekeeping for job site; BARRICADE AREA AS REQUIRED properly dispose/label waste ",A Mechanic tool box Fluke meter   Large Pinch/Pry bars Impact gun  Impact socket set large open/Box wrench    brass/dead blow hammer gear puller  shim kit laser alignment tool & traditional alignment kit  Pipe/button jack Plates & Carts to move pump & motor A Frame to rig from Chain falls & Come A-longs (ensure they are inspected) Sump Pump Kit Slugging Wrenches,absorbent Pad  6mil bag for oily debris gasket  Gasoila thread sealant Simple Green coupling  scotch brite  Asbestos Kit REPLACEMENT PUMP REPLACEMENT MOTOR,Shift Manager  Area substation operation  Asbestos Qualified MECH (if required for flange gasgest removal),34
SSO BX WC Maint,BX WC - Westchester,16713401,1 EXTINGUISHER IN GARAGE NEEDS TO BE INSPECTED AND RETAGGED,,,UNASSIGNED,APPR,6/18/2020 19:03,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-RAMAPO-679-S,WN-RM-679,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - ASM,16713733,ALARMS NOT RECEIVED BY CONTROL CENTER,,,UNASSIGNED,APPR,6/19/2020 10:38,,,1,1,1,8,8,3,AUXSUP,CM,,,,SSO-MXW-P3127,W-DUN SO-631-S,WS-DUN-631-PHS-5,FALSE,,,0,PUMPHOUS,,,,,,,34
SSO BX WC Maint,BX WC - Westchester,16714026,OWS LEAK DETECTED ALARM UP,,,UNASSIGNED,APPR,6/19/2020 12:07,,,1,1,1,8,8,3,,ENVR,,,,SSO-MXW-P3127,W-CEDAR-616-S,WS-CED-616-OWS-1,FALSE,,,0,OIL/WATER SEPR,,,,,,,59
SSO BX WC Maint,BX WC - ASM,16714032,DIESEL GENERATOR BREAKER DID NOT TRIP AUTOMATICALLY AFTER SHUT DOWN AS STATED IN PROCEDURE. BREAKER,,,PLAN,APPR,6/19/2020 12:59,,,1,1,1,8,8,3,AUXSUP,CM,,,,SSO-MXW-91268,W-EASTVEW-664-S,WN-EV-664-DSL-1,FALSE,,,0,DIESELGN,SSO-DIESEL GENERATOR,,,,,,15
SSO BX WC Maint,BX WC - Westchester,16714039,ONE  EMERGENCY LIGHT IN THE DELUGE ROOM IS NOT FUNCTIONAL,,,UNASSIGNED,APPR,6/19/2020 13:23,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3320,W-CEDAR-616-S,WS-CED-616,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16714048,1 EMERGENCY LIGHT OUT  IN SWGR#3 SOUTH DOOR,,,UNASSIGNED,APPR,6/19/2020 14:09,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3320,W-CEDAR-616-S,WS-CED-616-ELS-8,FALSE,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - ASM,16714071,LEVEL GAUGE NEEDS TO BE REPLACED,,,UNASSIGNED,APPR,6/19/2020 16:09,,,1,1,1,8,8,3,AUXSUP,CM,,,,SSO-MXW-91268,W-RAMAPO-679-S,WN-RM-679-AFT-D04,FALSE,,,0,AFT,,,,,,,15
SSO BX WC Maint,BX WC - Westchester,16714886,BREAKER WILL NOT CLOSE VIA SUPERV. WITH BOTH DISC. OPEN,,,UNASSIGNED,APPR,6/20/2020 12:56,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3114,W-BUCH345-696-S,WN-BUC-696-BKR-7,TRUE,,,1,BKR-HV,SSO-BREAKER HV,,,,,,51
SSO BX WC Maint,BX WC - TRF,16720151,TROUBLESHOOT GROUNDS TO 1500,,,POUTG,POUTG,6/23/2020 9:11,,,3,1,1,8,8,3,TRFGRP,ALARM,,,,SSO-MXW-P3127,W-RAMAPO-679-S,WN-RM-679-TRF-1500,TRUE,,,1,AUTOTR,SSO-TRF-REA-REG,,,,,,49
SSO BX WC Maint,BX WC - TRF,16720151,TROUBLESHOOT GROUNDS TO 1500,,,POUTG,POUTG,6/23/2020 9:11,,,3,2,1,8,8,3,TRFGRP,ALARM,,,,SSO-MXW-P3127,W-RAMAPO-679-S,WN-RM-679-TRF-1500,TRUE,,,1,AUTOTR,SSO-TRF-REA-REG,,,,,,49
SSO BX WC Maint,BX WC - TRF,16720151,TROUBLESHOOT GROUNDS TO 1500,,,POUTG,POUTG,6/23/2020 9:11,,,3,3,1,8,8,3,TRFGRP,ALARM,,,,SSO-MXW-P3127,W-RAMAPO-679-S,WN-RM-679-TRF-1500,TRUE,,,1,AUTOTR,SSO-TRF-REA-REG,,,,,,49
SSO BX WC Maint,BX WC - TRF,16720166,ELMSFORD TR 5 - REPLACE LTC DEFECTIVE RESISTOR BANK,,,PLAN,POUTG,6/23/2020 9:53,,9/11/2020,5,1,1,8,8,2,TRFGRP,CM,,,,SSO-MXW-F3328,W-ELMSF 2-662B-S,WS-ELM-662B-TRF-5-LTC,TRUE,9/11/2020 7:00,9/15/2020 19:00,1,TAPCHNG-TYP1,SSO-LTC,,,,,,30
SSO BX WC Maint,BX WC - TRF,16720166,ELMSFORD TR 5 - REPLACE LTC DEFECTIVE RESISTOR BANK,,,PLAN,POUTG,6/23/2020 9:53,,9/12/2020,5,2,1,8,8,2,TRFGRP,CM,,,,SSO-MXW-F3328,W-ELMSF 2-662B-S,WS-ELM-662B-TRF-5-LTC,TRUE,9/11/2020 7:00,9/15/2020 19:00,1,TAPCHNG-TYP1,SSO-LTC,,,,,,30
SSO BX WC Maint,BX WC - TRF,16720166,ELMSFORD TR 5 - REPLACE LTC DEFECTIVE RESISTOR BANK,,,PLAN,POUTG,6/23/2020 9:53,,9/13/2020,5,3,1,8,8,2,TRFGRP,CM,,,,SSO-MXW-F3328,W-ELMSF 2-662B-S,WS-ELM-662B-TRF-5-LTC,TRUE,9/11/2020 7:00,9/15/2020 19:00,1,TAPCHNG-TYP1,SSO-LTC,,,,,,30
SSO BX WC Maint,BX WC - TRF,16720166,ELMSFORD TR 5 - REPLACE LTC DEFECTIVE RESISTOR BANK,,,PLAN,POUTG,6/23/2020 9:53,,9/14/2020,5,4,1,8,8,2,TRFGRP,CM,,,,SSO-MXW-F3328,W-ELMSF 2-662B-S,WS-ELM-662B-TRF-5-LTC,TRUE,9/11/2020 7:00,9/15/2020 19:00,1,TAPCHNG-TYP1,SSO-LTC,,,,,,30
SSO BX WC Maint,BX WC - TRF,16720166,ELMSFORD TR 5 - REPLACE LTC DEFECTIVE RESISTOR BANK,,,PLAN,POUTG,6/23/2020 9:53,,9/15/2020,5,5,1,8,8,2,TRFGRP,CM,,,,SSO-MXW-F3328,W-ELMSF 2-662B-S,WS-ELM-662B-TRF-5-LTC,TRUE,9/11/2020 7:00,9/15/2020 19:00,1,TAPCHNG-TYP1,SSO-LTC,,,,,,30
SSO BX WC Maint,BX WC - Westchester,16720895,REPAIR REPLACE SAFETY BEAM AND GROUND SENSOR FOR MAIN GATE,,,PLAN,APPR,6/24/2020 15:09,,,1,1,1,8,8,2,,FM,,,,SSO-MXW-R3044,W-BUCH345-696-S,WN-BUC-696,FALSE,,,0,STATION-NPCC,,Hold permit for vendor to perform work Monitor vendors work and activities Complete contractor oversight form Complete datasplice round at end of job Inform supervisor of any discrepancies,"Ensure contractors sign in and are issued contractor id badges -Badges are kept by operators Perform job briefing at job site Review HASP with vendor and permit holder Monitor vendor activities and provide any coordination required Notify management of any safety incidents Complete contractor Field Observation Form (CFOR) for vendor -Click on link ""Contractor Oversight System"" in attachments -Click on CFOR -Click ""Create""  -Change organization to ""Substation Operations""  -If completing work for a different organization select from drop down -Click ""Contractor Field Observation"" and then submit  -Form should come up to complete  -Area management should provide PO for vendor Complete datasplice round on daily basis -answer is work complete ""No"" until last day of job and then change answer to ""Yes""  Inform supervisor of any discrepancies ",p.o 5484215,,Please ensure to add HASP to plan,59
SSO BX WC Maint,BX WC - Westchester,16722419,"ALARM UP: ""RECTIFIER TRANSFER SWITCH TROUBLE"" WITH NO CAUSE",,,PLAN,APPR,6/26/2020 13:21,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-P3127,W-ELMSF 2-662B-S,WS-ELM-662B-LB-DC-125-1,FALSE,,,0,LOADBOARD,,,,,,,20
SSO BX WC Maint,BX WC - Westchester,16727972,"STATION ALARM PANEL, TILES 39 AND 40 DO NOT WORK",,,UNASSIGNED,APPR,6/28/2020 19:35,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-P3127,W-SB-633-S,WS-SPB-633,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16724477,"SPILL CART BY CAP BANK NEEDS STRAP (BAND), ONLY HAS 1",,,UNASSIGNED,APPR,6/27/2020 21:16,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-B3118,W-HARR-658-S,WS-HAR-658-ENV,FALSE,,,0,,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16726475,PULL WEEDS FROM CAP BANK #1 ENCLOSURE,,,PLAN,APPR,6/28/2020 12:53,,,1,1,1,8,8,3,,CM-PR,,,,SSO-MXW-R3044,W-EFSHKL-706-S,WN-EF-706-CAP-1,TRUE,,,1,CAPBANK,SSO-CAPACITOR BANK,REMOVE WEEDS In CAP BANK AREA,Perform initial job briefing with supervision Discuss the scope of work with the station operator  Obtain a work permit and verify protection of Cap Bank Perform an onsite job briefing.  Discuss the following and any other important information -Emergency contact-permit holder  -Assembly area -HPI tools to use-   2 minute rule/self-checking/housekeeping/place keeping/questioning attitude -Ensure all Proper PPE is been used. -Notify supervision of any discrepancies -Clean Area/Good Housekeeping ,Weed Trimmer. Weed Trimming Tools. Hand and Eye Protection.,N/A,,8
SSO BX WC Maint,BX WC - Westchester,16726476,PULL WEEDS FROM CAP BANK #2  ENCLOSURE,,,PLAN,APPR,6/28/2020 12:58,,,1,1,1,8,8,3,,CM-PR,,,,SSO-MXW-R3044,W-EFSHKL-706-S,WN-EF-706-CAP-2,TRUE,,,1,CAPBANK,SSO-CAPACITOR BANK,REMOVE WEEDS In CAP BANK AREA,Perform initial job briefing with supervision Discuss the scope of work with the station operator  Obtain a work permit and verify protection of Cap Bank Perform an onsite job briefing.  Discuss the following and any other important information -Emergency contact-permit holder  -Assembly area -HPI tools to use-   2 minute rule/self-checking/housekeeping/place keeping/questioning attitude -Ensure all Proper PPE is been used. -Notify supervision of any discrepancies -Clean Area/Good Housekeeping ,Weed Trimmer. Weed Trimming Tools. Hand and Eye Protection.,N/A,,8
SSO BX WC Maint,BX WC - ASM,16728003,0500-12 1 YR PM SC13  HVTS-PJ5,,,SCHED,APPR,6/28/2020 20:07,8/28/2020,,1,1,2,8,16,4,AUXSUP,CMP-0,SSO-CP-HTS-PM,,SSO-HTS-0000190,SSO-MMH-R3405,X-SC13-003C-S,X-SC-3C-HTS-PJ5,FALSE,,,0,HVTS-AC/DC-F,SSO-TEST SET HV,High Voltage Test Set PM as per Procedure 0500-0012,Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: Procedure Use & Adherence; Place Keeping; & Attention to Detail [SEE ATTACHED HPI TOOLBOX) Perform HVTS PM as per attached Procedure 0500-12 Complete Data splice Round Leave work-site clean. ,Grounding Stick Mechanic As Toolbox,no special material required,none,59
SSO BX WC Maint,BX WC - ASM,16728163,WHITE PLAINS COOLANT FREEZING POINT OUT OF SPEC (-18.4),,,PLAN,APPR,6/29/2020 16:23,,,1,1,2,8,16,3,AUXSUP,CM,,,,SSO-MXW-91269,W-WP-655A-S,WS-WP-655A-DSL-1,FALSE,,,0,DIESELGN,SSO-DIESEL GENERATOR,"Drain, Flush and Replace DG Engine Coolant",Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: STAR & Attention to Detail [SEE ATTACHED HPI TOOLBOX)    VERIFY PROTECTION !!! ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!! 1. Drain Existing engine coolant and discard properly (see procedure for proper drum labeling) 2. Flush system with water or new coolant as available 3. Replace Engine Coolant and ensure filled to proper level 4. Test Run DG  Complete Data splice Round Leave work-site clean Report Status to Supervisor at end of shift,Mechanic As Toolbox,Coolant as per exhibit A in procedure 0500-0701 Liquid Drums Funnels Absorbent PADS ,none,15
SSO BX WC Maint,BX WC - ASM,16728165,ELMSFORD COOLANT FREEZING POINT OUT OF SPEC (-20.2),,,PLAN,APPR,6/29/2020 16:27,,,1,1,2,8,16,3,AUXSUP,CM,,,,SSO-MXW-91269,W-ELMSF 2-662B-S,WS-ELM-662B-DSL-PHS-1,FALSE,,,0,DIESELGN,SSO-DIESEL GENERATOR,"Drain, Flush and Replace DG Engine Coolant",Perform Job Briefing Onsite & Ensure Safe Driving Recommended HPI TOOLS: STAR & Attention to Detail [SEE ATTACHED HPI TOOLBOX)    VERIFY PROTECTION !!! ***If DG is found to be Unavailable for service for any reason during the PM Immediately NOTIFY the station operator and your Supervisor!!! 1. Drain Existing engine coolant and discard properly (see procedure for proper drum labeling) 2. Flush system with water or new coolant as available 3. Replace Engine Coolant and ensure filled to proper level 4. Test Run DG  Complete Data splice Round Leave work-site clean Report Status to Supervisor at end of shift,Mechanic As Toolbox,Coolant as per exhibit A in procedure 0500-0701 Liquid Drums Funnels Absorbent PADS ,none,15
SSO BX WC Maint,BX WC - ASM,16728653,DUN 345 0500-701/09  3 YR LOAD BANK TEST (NO LOAD BANK INSTALLED),,,PLAN,APPR,6/29/2020 20:08,10/28/2020,,1,1,3,8,24,4,AUXSUP,PM,SSO-CP-DSL-PM-3Y,,SSO-DUN-345-DSL-LOADBANK-3YR,SSO-MMH-R3123,W-DUN 345-634-S,WS-DUN-634-DSL-1,FALSE,,,0,DIESELGN,SSO-DIESEL GENERATOR,LOAD BANK TESTING,"Perform Job Briefing Onsite & Ensure Safe Driving RECOMMENDED HPI TOOLS: PROCEDURE USE (see attached MANUAL and drawings);  ATTENTION TO DETAIL; Pre Job BRIEFING; 2 Minute Rule, & ???Questioning Attitude??? *** ENSURE ELECTRICAL SAFETY ***  - verify isolation   -  test dead    --   USE CAUTION WORKING AROUND LIVE BUS!!!!! *Prior to running DG ensure that no critical alarms are up. *Also check DG has proper oil, fuel, and coolant levels. Ensure Portable Load Bank is Connected to Station Ground via 4/0 GREEN Ground Cable – Ground side to be connected first and disconnected last. Ensure HOT AIR EXHAUST is in a desirable location and personnel and other equipment maintained clear. {CAN EXCEEDED 500 DEG F} Connect portable LOAD BANK to  DG LOAD [For a 500 kW DG (@208V) use THREE runs of 4/0 cables per Phase] [For a 250 kW DG (@208V) use TWO runs of 4/0 cables per Phase] [For a 150 kW DG or less (@208V) use ONE run of 4/0 cables per Phase] [For a 500 kW DG (@480V) use TWO runs of 4/0 cables per Phase] [For a 175 kW DG or less (@480V) use ONE runs of 4/0 cables per Phase] ENSURE ALL CONNECTIONS ARE TIGHT Conduct testing as follows; complete DATA SHEET during Testing: Total test run time equals two (2) continuous hours (a) 25% of nameplate rating for 30 minutes (b) 50% of nameplate rating for 30 minutes (c) 75% of nameplate rating for 60 minutes Keep work site clean & Barricade/Flag as necessary Inform Supervisor of findings and provided completed DATA SHEET.",- Mechanics tool box - External Load Bank (Usually stored @ Greenberg) - Job Box w/ cables and connectors - Extra Cable Lengths for jobs where needed - Orange insulating mats - Plexiglas device to block live bus,Load Bank  cable for load bank ,None,15
SSO BX WC Maint,BX WC - ASM,16728654,PLVY 0500-701/09  3 YR LOAD BANK TEST (NO LOAD BANK INSTALLED),,,PLAN,APPR,6/29/2020 20:08,10/28/2020,,1,1,3,8,24,4,AUXSUP,PM,SSO-CP-DSL-PM-3Y,,SSO-PLVY-DSL-LOADBANK-3YR,SSO-MMH-R3123,W-PLVY 345-701-S,WN-PLVY-701-DSL-1,FALSE,,,0,DIESELGN,SSO-DIESEL GENERATOR,LOAD BANK TESTING,"Perform Job Briefing Onsite & Ensure Safe Driving RECOMMENDED HPI TOOLS: PROCEDURE USE (see attached MANUAL and drawings);  ATTENTION TO DETAIL; Pre Job BRIEFING; 2 Minute Rule, & ???Questioning Attitude??? *** ENSURE ELECTRICAL SAFETY ***  - verify isolation   -  test dead    --   USE CAUTION WORKING AROUND LIVE BUS!!!!! *Prior to running DG ensure that no critical alarms are up. *Also check DG has proper oil, fuel, and coolant levels. Ensure Portable Load Bank is Connected to Station Ground via 4/0 GREEN Ground Cable – Ground side to be connected first and disconnected last. Ensure HOT AIR EXHAUST is in a desirable location and personnel and other equipment maintained clear. {CAN EXCEEDED 500 DEG F} Connect portable LOAD BANK to  DG LOAD [For a 500 kW DG (@208V) use THREE runs of 4/0 cables per Phase] [For a 250 kW DG (@208V) use TWO runs of 4/0 cables per Phase] [For a 150 kW DG or less (@208V) use ONE run of 4/0 cables per Phase] [For a 500 kW DG (@480V) use TWO runs of 4/0 cables per Phase] [For a 175 kW DG or less (@480V) use ONE runs of 4/0 cables per Phase] ENSURE ALL CONNECTIONS ARE TIGHT Conduct testing as follows; complete DATA SHEET during Testing: Total test run time equals two (2) continuous hours (a) 25% of nameplate rating for 30 minutes (b) 50% of nameplate rating for 30 minutes (c) 75% of nameplate rating for 60 minutes Keep work site clean & Barricade/Flag as necessary Inform Supervisor of findings and provided completed DATA SHEET.",- Mechanics tool box - External Load Bank (Usually stored @ Greenberg) - Job Box w/ cables and connectors - Extra Cable Lengths for jobs where needed - Orange insulating mats - Plexiglas device to block live bus,Load Bank  cable for load bank ,None,15
SSO BX WC Maint,BX WC - ASM,16728655,DUN 0500-701/09  3 YR LOAD BANK TEST (NO LOAD BANK INSTALLED),,,PLAN,APPR,6/29/2020 20:08,10/28/2020,,1,1,3,8,24,4,AUXSUP,PM,SSO-CP-DSL-PM-3Y,,SSO-DUN-DSL-LOADBANK-3YR,SSO-MMH-R3123,W-DUN SO-631-S,WS-DUN-631-DSL-1,FALSE,,,0,DIESELGN,SSO-DIESEL GENERATOR,LOAD BANK TESTING,"Perform Job Briefing Onsite & Ensure Safe Driving RECOMMENDED HPI TOOLS: PROCEDURE USE (see attached MANUAL and drawings);  ATTENTION TO DETAIL; Pre Job BRIEFING; 2 Minute Rule, & ???Questioning Attitude??? *** ENSURE ELECTRICAL SAFETY ***  - verify isolation   -  test dead    --   USE CAUTION WORKING AROUND LIVE BUS!!!!! *Prior to running DG ensure that no critical alarms are up. *Also check DG has proper oil, fuel, and coolant levels. Ensure Portable Load Bank is Connected to Station Ground via 4/0 GREEN Ground Cable – Ground side to be connected first and disconnected last. Ensure HOT AIR EXHAUST is in a desirable location and personnel and other equipment maintained clear. {CAN EXCEEDED 500 DEG F} Connect portable LOAD BANK to  DG LOAD [For a 500 kW DG (@208V) use THREE runs of 4/0 cables per Phase] [For a 250 kW DG (@208V) use TWO runs of 4/0 cables per Phase] [For a 150 kW DG or less (@208V) use ONE run of 4/0 cables per Phase] [For a 500 kW DG (@480V) use TWO runs of 4/0 cables per Phase] [For a 175 kW DG or less (@480V) use ONE runs of 4/0 cables per Phase] ENSURE ALL CONNECTIONS ARE TIGHT Conduct testing as follows; complete DATA SHEET during Testing: Total test run time equals two (2) continuous hours (a) 25% of nameplate rating for 30 minutes (b) 50% of nameplate rating for 30 minutes (c) 75% of nameplate rating for 60 minutes Keep work site clean & Barricade/Flag as necessary Inform Supervisor of findings and provided completed DATA SHEET.",- Mechanics tool box - External Load Bank (Usually stored @ Greenberg) - Job Box w/ cables and connectors - Extra Cable Lengths for jobs where needed - Orange insulating mats - Plexiglas device to block live bus,Load Bank  cable for load bank ,None,15
SSO BX WC Maint,BX WC - ASM,16728657,MILLWOOD 0500-701/09  3 YR LOAD BANK TEST (NO LOAD BANK INSTALLED),,,PLAN,APPR,6/29/2020 20:08,10/28/2020,,1,1,3,8,24,4,AUXSUP,PM,SSO-CP-DSL-PM-3Y,,SSO-MILL-DSL-LOADBANK-3YR,SSO-MMH-R3123,W-MILL W-681-S,WN-MW-681-DSL-1,FALSE,,,0,DIESELGN,SSO-DIESEL GENERATOR,LOAD BANK TESTING,"Perform Job Briefing Onsite & Ensure Safe Driving RECOMMENDED HPI TOOLS: PROCEDURE USE (see attached MANUAL and drawings);  ATTENTION TO DETAIL; Pre Job BRIEFING; 2 Minute Rule, & ???Questioning Attitude??? *** ENSURE ELECTRICAL SAFETY ***  - verify isolation   -  test dead    --   USE CAUTION WORKING AROUND LIVE BUS!!!!! *Prior to running DG ensure that no critical alarms are up. *Also check DG has proper oil, fuel, and coolant levels. Ensure Portable Load Bank is Connected to Station Ground via 4/0 GREEN Ground Cable – Ground side to be connected first and disconnected last. Ensure HOT AIR EXHAUST is in a desirable location and personnel and other equipment maintained clear. {CAN EXCEEDED 500 DEG F} Connect portable LOAD BANK to  DG LOAD [For a 500 kW DG (@208V) use THREE runs of 4/0 cables per Phase] [For a 250 kW DG (@208V) use TWO runs of 4/0 cables per Phase] [For a 150 kW DG or less (@208V) use ONE run of 4/0 cables per Phase] [For a 500 kW DG (@480V) use TWO runs of 4/0 cables per Phase] [For a 175 kW DG or less (@480V) use ONE runs of 4/0 cables per Phase] ENSURE ALL CONNECTIONS ARE TIGHT Conduct testing as follows; complete DATA SHEET during Testing: Total test run time equals two (2) continuous hours (a) 25% of nameplate rating for 30 minutes (b) 50% of nameplate rating for 30 minutes (c) 75% of nameplate rating for 60 minutes Keep work site clean & Barricade/Flag as necessary Inform Supervisor of findings and provided completed DATA SHEET.",- Mechanics tool box - External Load Bank (Usually stored @ Greenberg) - Job Box w/ cables and connectors - Extra Cable Lengths for jobs where needed - Orange insulating mats - Plexiglas device to block live bus,Load Bank  cable for load bank ,None,15
SSO BX WC Maint,BX WC - Westchester,16729998,MONTHLY NORTHERN REGION SF6 STATION INVENTORY,,,READY,FUTR,6/29/2020 20:22,12/28/2021,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-NORTH,SSO-MXW-A3143,W-BRIARCLIFF-RC,WN-BR-RC,FALSE,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
