SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Westchester,16730000,MONTHLY NORTHERN REGION HOT SPOT RESHOOT,,,READY,FUTR,6/29/2020 20:22,12/28/2021,,1,1,1,8,8,4,,CMP,SSO-CP-HOTSPOT-M,,SSO-HOTSPOT-RS-NORTH,SSO-MXW-P3120,W-BRIARCLIFF-RC,WN-BR-RC,FALSE,,,0,STATION-RC,,"Perform monthly hotspot reshoot -Refer to provided list -If no list provided, obtain list from Engage Hotspot module Follow procedure 0500-0015 Download and analyze pictures Update hotspot information in Engage hotspot module Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found  ","If no operator is present follow procedure 0300 - 0061 Follow procedure 0500-0015 Note: Notify Supervision immediately if any equipment is discovered to have a Hot Spot that meets the Off on Emergency Category II (OOE2) qualification. Download and analyze pictures Create new hotspot or update previous reported hotspot as required To enter new hotspots in Engage: Click on the New Hot Spot Entry Link (under attachments) Enter all required information Upload hotspot picture Click save If a hotspot for the equipment already exist  -and the location is the same   -Click ""Hotspot Tracking Module,"" (under attachments)   -Click on the number in the ""Total Hot Spots Recorded"" row for you respective area   -Click on the hot Spot id for the hot spot you wish to update   -Click ""Add New Reading""   -Enter reshot date and delta temperature     -if hotspot is clear, enter zero for delta and save   -Upload hotspot picture   -Click save -If hotspot is on same equipment but different location  -Click create new hotspot, fill all required fields, save all data Ensure to create Maximo work order for all hotspots found,  -If above the monitor level -If none has already been created Complete datasplice round Provide the Supervisor/Planner with the list of hotspots found   ",Infrared camera Computer with FLIR software ,, ,24
SSO BX WC Maint,BX WC - Bronx,16731487,FDR 15053 A PHASE POTHEAD,,,UNASSIGNED,APPR,7/1/2020 12:21,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,X-179 138-450-S,X-E179-450,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - ASM,16731507,ALISON AFTER FM200 INSPECTION FINDINGS,,,PLAN,APPR,7/1/2020 13:39,,,1,1,1,8,8,5,AUXSUP,CM,,,,SSO-MXW-91273,X-MH 345-440-S,X-MOT-440-FSS-PHS-1,FALSE,,,0,FM-200,,,,,,,20
SSO BX WC Maint,BX WC - Westchester,16734441,COMMUNICATIONS TROUBLE ALARM,,,UNASSIGNED,APPR,7/2/2020 9:50,,,1,1,1,8,8,3,,ALARM,,,,SSO-MXW-P3127,W-ROCKVIEW-638-S,WS-RVW-638,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16734467,FDR 38W10 POTHEAD PRESSURE HI - LO,,,PLAN,REWORK,7/2/2020 11:53,,,3,1,2,8,16,3,,ALARM,,,,SSO-MXW-P3127,W-DUN NO-630-S,WS-DUN-630-POT-38W10,FALSE,,,0,POTHEAD,SSO-POTHEAD,"TROUBLESHOOT  ALARM CIRCUIT FDR 38W10 POTHEAD PRESSURE HI - LO  Use the Adept system to verify latest version of prints Wear all PPE properly-FR clothing/Shirts tucked in HPI Tools are a must-self/peer check at all times Make sure you are in the right place at the right time ""Stay in bounds"" If you have ANY questions contact your supervisor immediately-Stop when unsure If the ticket is transferred to another mechanic perform a  detailed turnover & job briefing.  ","Ensure a detailed job briefing is discussed with all team members - Protection/PPE/Hazards associated/Special Precautions/Instructions or Procedures/Applicable HPI tools Obtain Work permit-Fill out a detailed job briefing form  MANAGE & LIMIT DISTRACTIONS Stop, Think, Act & Review Use 2 minute rule whenever needed Trouble shoot the ground using traditional methods and the ground signature set Upon completion of the troubleshooting verify associated alarms are clear Return the work permit-Make sure it is signed  Report findings to supervisor and complete CM data splice round",Ground Signature Set Fluke meter Any associated schematic diagrams or prints Mechanic Hand tools -Screw/nut drivers -Assorted plier set Electrical tape,Spare cable if necessary Crimp on connectors Contact Cleaner scotch brite  ,PST if required,59
SSO BX WC Maint,BX WC - Westchester,16734467,FDR 38W10 POTHEAD PRESSURE HI - LO,,,PLAN,REWORK,7/2/2020 11:53,,,3,2,2,8,16,3,,ALARM,,,,SSO-MXW-P3127,W-DUN NO-630-S,WS-DUN-630-POT-38W10,FALSE,,,0,POTHEAD,SSO-POTHEAD,"TROUBLESHOOT  ALARM CIRCUIT FDR 38W10 POTHEAD PRESSURE HI - LO  Use the Adept system to verify latest version of prints Wear all PPE properly-FR clothing/Shirts tucked in HPI Tools are a must-self/peer check at all times Make sure you are in the right place at the right time ""Stay in bounds"" If you have ANY questions contact your supervisor immediately-Stop when unsure If the ticket is transferred to another mechanic perform a  detailed turnover & job briefing.  ","Ensure a detailed job briefing is discussed with all team members - Protection/PPE/Hazards associated/Special Precautions/Instructions or Procedures/Applicable HPI tools Obtain Work permit-Fill out a detailed job briefing form  MANAGE & LIMIT DISTRACTIONS Stop, Think, Act & Review Use 2 minute rule whenever needed Trouble shoot the ground using traditional methods and the ground signature set Upon completion of the troubleshooting verify associated alarms are clear Return the work permit-Make sure it is signed  Report findings to supervisor and complete CM data splice round",Ground Signature Set Fluke meter Any associated schematic diagrams or prints Mechanic Hand tools -Screw/nut drivers -Assorted plier set Electrical tape,Spare cable if necessary Crimp on connectors Contact Cleaner scotch brite  ,PST if required,59
SSO BX WC Maint,BX WC - Westchester,16734467,FDR 38W10 POTHEAD PRESSURE HI - LO,,,PLAN,REWORK,7/2/2020 11:53,,,3,3,2,8,16,3,,ALARM,,,,SSO-MXW-P3127,W-DUN NO-630-S,WS-DUN-630-POT-38W10,FALSE,,,0,POTHEAD,SSO-POTHEAD,"TROUBLESHOOT  ALARM CIRCUIT FDR 38W10 POTHEAD PRESSURE HI - LO  Use the Adept system to verify latest version of prints Wear all PPE properly-FR clothing/Shirts tucked in HPI Tools are a must-self/peer check at all times Make sure you are in the right place at the right time ""Stay in bounds"" If you have ANY questions contact your supervisor immediately-Stop when unsure If the ticket is transferred to another mechanic perform a  detailed turnover & job briefing.  ","Ensure a detailed job briefing is discussed with all team members - Protection/PPE/Hazards associated/Special Precautions/Instructions or Procedures/Applicable HPI tools Obtain Work permit-Fill out a detailed job briefing form  MANAGE & LIMIT DISTRACTIONS Stop, Think, Act & Review Use 2 minute rule whenever needed Trouble shoot the ground using traditional methods and the ground signature set Upon completion of the troubleshooting verify associated alarms are clear Return the work permit-Make sure it is signed  Report findings to supervisor and complete CM data splice round",Ground Signature Set Fluke meter Any associated schematic diagrams or prints Mechanic Hand tools -Screw/nut drivers -Assorted plier set Electrical tape,Spare cable if necessary Crimp on connectors Contact Cleaner scotch brite  ,PST if required,59
SSO BX WC Maint,BX WC - Bronx,0016695436-01,MONTHLY NORTHERN REGION SF6 STATION INVENTORY,0016695436-01,MONTHLY NORTHERN REGION SF6 STATION INVENTORY,READY,APPR,6/3/2020 20:13,7/28/2020,,1,1,1,8,8,4,,CMP,SSO-CP-SF6-INV,,SF6-INV-NORTH,SSO-MXW-A3143,W-BRIARCLIFF-RC,WN-BR-RC,FALSE,,,0,STATION-RC,,"Perform Monthly or Semi-annual SF6 Inventory Ensure bottles are stored in a designated storage area's  Check all cylinders are stored upright, and chained or immobilized Check all cylinders are off the ground, protected from direct sunlight or water Check all cylinders are stored upright, and chained or immobilized Check all cylinders are free of corrosion, pitting, bulges, neck defects and/or other damage, free of leaks  Ensure cylinders are marked with contents and precautionary labeling   Ensure cylinders have fill status indication ring Ensure cylinders have valve covers  Complete inventory in Engage Inform supervisor of any discrepancies","Review Inventory Requirements section in procedure 0800-0031 Review GEHSI S24.01 regarding compressed gas cylinders Complete Monthly SF6 Inventory -If June or December, complete semi-annual SF6 Inventory In job plan, under attachments, click on ""Inventory Access"" -You should be automatically directed to your areas Inventory -If not use the gear next to the area to select the right area  -Click on gear box next to ""Inventory""  -Highlight your area and click ""Apply"" Click the print button, new page will open, click the gear on the upper right hand side, click print and print page Verify all bottle(s) on list are at listed site -Gas Carts are included on the list If semi-annual inspection:  -Physically weighing every bottle in area Fill required information in provided SF6 Inventory sheet  a. Verify weight and tamper seal number are the same as on the provided sheet  b. Ensure a weight sticker with weight date and weight are on the bottle, and date and values are correct  c. If no weight sticker is on the bottle, or current sticker has the incorrect information, weigh bottle and replace the sticker  d. If barcode sticker is missing, inform supervisor so a new one is provided for the bottle  e. Add any bottles in the area but not on the list provided to the list, along with all required information to the list In job plan, under attachments, click on ""Compliance Form"" -Ensure the ""Monthly Compliance"" field is set to your area Click on ""Create"" for the current month Fill in/update information for all bottles -For bottles on site but not listed:  -Click ""Add Cylinder"", search for bottle number, select, and add to inventory -For bottles not on site, but on the listed, add a comment stating such in the ""Additional Comments"" field for the bottle Click submit -You will automatically be returned to the Monthly Compliance page If performing “SSO Inventory” at Mott Haven -For bottles in the incoming bottle rack follow the steps below:  -weigh all new and returned bottles       -prior to use, calibrate scale using calibrated weight  -Replace tamper seal  -Add weight sticker  -Add barcode sticker  -If not already on provided list, add bottle and required info to the list  -Move bottles located in incoming bottle rack to assigned bottle rack Complete the datasplice round for this work order Inform supervisor of any discrepancies ",Bottle weight scale calibrated weight,Tamper seal Bottle Cautionary Labels Fill/Empty indication rings Weight Stickers,None,59
SSO BX WC Maint,BX WC - Westchester,16739026,POTHEAD LEAKING OIL,,,PLAN,POUTG,7/4/2020 21:54,,8/2/2020,1,4,2,8,16,2,,CM,,,,SSO-MXW-R3044,W-DUN 345-634-S,WS-DUN-634-POT-Y50,TRUE,7/30/2020 7:00,8/2/2020 23:59,1,HPPOTHED,SSO-POTHEAD,WORK SAFELY STOP THINK ASK REVIEW,"Obtain job briefing from supervisor Discuss job with operator on entering the station Obtain work permit and walk through protection Discuss work assignment & complete job briefin g sheet remove links on feeder Y50 in potheadcompartment remove links utilizing all personnel to ensure it is accomplished safely Reinstall links when T.O is done Make all connections and take micro ohm readings EI-3024 “ELECTRICAL BUS BOLTED CONNECTIONS” (2) A Micro-ohm Test shall be performed across the bolted connection. The resistance of each joint shall be measured  (3) For insulation specifications of the bolted connections, Perform a close out inspection with operator Return permit","STANDARD ISSUED MECHANIC HAND TOOLS (INCLUDING SOCKETS) APPROPRIATE WORK GLOVES SAFETY GLASSES CUTTING KNIVES IMPACT DRILL - DRIVER & ASSOCIATED EQUIPMENT (CHARGER, BATTERIES, ETC) MICRO OHM METER ",Large tie wraps,,23
SSO BX WC Maint,BX WC - Westchester,16741044,PLEASANT VALLEY 2020 LAW MAINTENANCE,,,UNASSIGNED,APPR,7/6/2020 5:44,9/30/2020,,1,1,1,8,8,5,,FM,SSO-MAXIMO-BULK,,,SSO-MXW-R3044,W-PLVY 345-701-S,WN-PLVY-701,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16741051,COVER VENTS IN CONTROL ROOM TO SUPPORT  COMM ROOM TEMP,,,UNASSIGNED,APPR,7/6/2020 7:36,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3320,W-ROCKVIEW-638-S,WS-RVW-638,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16741420,BASEMENT LIGHTING NEEDS TO BE CHANGED OUT SOME ARE NOT WORKING,,,PLAN,APPR,7/6/2020 23:30,,,1,1,2,8,16,3,,FM,,,,SSO-MXW-R3044,W-RAMAPO-679-S,WN-RM-679,FALSE,,,0,STATION-NPCC,,"If an unprotected dead animal, such as a squirrel or a mouse, is encountered, don appropriate PPE to replace the light bulbs Report the dead animals to local EH&S and Corporate EH&S before removal for inclusion in the Company record of avian management on Company  facilities.  BASEMENT LIGHTING NEEDS TO BE CHANGED OUT SOME ARE NOT WORKING   ", bring light bulbs and PPE from Briarcliff to Ramapo  Replace lightbulbs   ,,light bulbds,,59
SSO BX WC Maint,BX WC - ASM,16741509,VENDOR TO REPAIR COOLANT SYSTEM/LOAD BANK TEST,,,PLAN,APPR,7/7/2020 9:04,,,1,1,2,8,16,3,AUXSUP,CM,,,,SSO-MXW-91269,X-PKCH 1-455-S,X-PK-455-DSL-1,FALSE,,,0,DIESELGN,SSO-DIESEL GENERATOR,,,,,,15
SSO BX WC Maint,BX WC - Westchester,16742513,EYEWASH TAMPER SEAL MISSING,,,UNASSIGNED,APPR,7/8/2020 21:20,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-HARR-658-S,WS-HAR-658-EWH-1,FALSE,,,0,EYEWASH SEALED,SSO-BATTERY,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16742514,EYEWASH TAMPER SEAL MISSING,,,UNASSIGNED,APPR,7/8/2020 21:24,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-HARR-658-S,WS-HAR-658-EWH-2,FALSE,,,0,EYEWASH SEALED,SSO-BATTERY,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16742545,HEAT SINK INSPECTION,,,PLAN,APPR,7/9/2020 6:07,12/28/2020,,1,1,2,2,4,4,,INS,SSO-HEATSINK-INSP,,SSO-BKR-0002680-HEATSK,SSO-MXW-P3331,X-BRUCK-401-S,X-BRU-401-BKR-3048,FALSE,,,0,BKRBANK,SSO-BREAKER LV,Check if heat Sink is Powder Coated or Bare Inspect side wall and radiator for signs of heat/arcing Measure distance from wall and heat sink (Radiator) Take picture of breaker heat sink and upload to MTL Complete datasplice round ,"Visually Inspect Heat sink (radiator)  -Note whether it is Powder coated, or Bare Inspect side wall and radiator for signs of heat/arcing If the heat sink is bare: -Measure distance between wall and heat sink (Radiator)  -Record if distance is ""less than 5/8"" "" or "" 5/8"" or greater"" Create a CM work order if any burn/tracking is observed and/or distance from wall is less that 5/8"" Inform Supervisor of any discrepancies found",Caliper Camera (Phone camera can be used),,,17|18
SSO BX WC Maint,BX WC - Westchester,16742821,EMERGENCY LIGHT  IN S5 DELUGE HOUSE AND 2 IN S1 HOUSE ARE NOT WORKING,,,UNASSIGNED,APPR,7/9/2020 15:14,,,1,1,1,8,8,5,,CM,,,,SSO-MXW-R3044,W-SB-633-S,WS-SPB-633,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16745098,"NO ACTIVE LEAKS.ENGINEERING CONTROLS NEED TO BE CHANGED INSIDE TR S6 & REACTORS S6A,4S1,4S2,4S3",,,UNASSIGNED,WAPPR,7/11/2020 13:10,,,1,1,1,8,8,5,,CM,,,,,W-SB-633-S,WS-SPB-633,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - ASM,16745617,RV6 DROPPED BELOW THE REDUCED PRESSURE: 50PSI - CALIBRATE TO 50PSI,,,PLAN,APPR,7/11/2020 22:02,,,1,1,2,8,16,3,AUXSUP,CM,,,,SSO-MXW-91273,W-DUN 345-634-S,WS-DUN-634-PHS-4-LAD-2,FALSE,,,0,LADDER,,,,,,,59
SSO BX WC Maint,BX WC - TRF,16747305,RELIEF VALVE LEAKING WATER INSIDE DELUGE HOUSE,,,WSUP,APPR,7/12/2020 10:36,,,1,1,2,4,8,3,TRFGRP,CM,,,,SSO-MXW-H3327,W-SB-633-S,WS-SPB-633-DHS-S3-HSE,FALSE,,,0,Deluge House,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16747327,VEGETATION GROWING THROUGH FENCE,,,UNASSIGNED,APPR,7/12/2020 15:03,,,1,1,1,8,8,5,,FM,,,,SSO-MXW-R3044,W-WP-655A-S,WS-WP-655A,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,No Labor Group,0016747699-01,REMOVE MIRCARTA BOARD AND INSTALL THROUGH INSULATORS,0016747699-01,REMOVE MIRCARTA BOARD AND INSTALL THROUGH INSULATORS,UNASSIGNED,WAPPR,7/13/2020 10:49,,,1,1,1,8,8,5,,CAP,,,,,W-WASH ST-606-S,WS-WSH-606,TRUE,,,1,STATION-DIST,,,,,,,59
SSO BX WC Maint,No Labor Group,0016747700-01,REMOVE MIRCARTA BOARD AND INSTALL THROUGH INSULATORS,0016747700-01,REMOVE MIRCARTA BOARD AND INSTALL THROUGH INSULATORS,UNASSIGNED,WAPPR,7/13/2020 10:51,,,1,1,1,8,8,5,,RET,,,,,W-WASH ST-606-S,WS-WSH-606,TRUE,,,1,STATION-DIST,,,,,,,59
SSO BX WC Maint,No Labor Group,0016747703-01,REMOVE MICARTA BOARD AND INSTALL THROUGH INSULTORS,0016747703-01,REMOVE MICARTA BOARD AND INSTALL THROUGH INSULTORS,UNASSIGNED,WAPPR,7/13/2020 11:00,,,1,1,1,8,8,5,,CAP,,,,,W-GH-628-S,WS-GH-628,TRUE,,,1,STATION-DIST,,,,,,,59
SSO BX WC Maint,No Labor Group,0016747707-01,REMOVE MIRCARTA BOARD AND INSTALL THROUGH INSULATOR,0016747707-01,REMOVE MIRCARTA BOARD AND INSTALL THROUGH INSULATOR,UNASSIGNED,WAPPR,7/13/2020 11:09,,,1,1,1,8,8,5,,RET,,,,,W-GH-628-S,WS-GH-628,TRUE,,,1,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16747803,FACILITATE ELMSFORD SUPERVISOR OFFICE SET UP,,,PLAN,APPR,7/13/2020 14:34,,,1,2,1,8,8,5,,FM,,,,SSO-MXW-R3320,W-BRIARCLIFF-RC,WN-BR-RC,FALSE,,,0,STATION-RC,,move items to elmsford from BC ,"•	Ensure everyone takes part in the job briefing and signs on to all the paperwork. You can use  CEHSP S19.01 - Cranes and Derricks.pdf as part of your JB •	Ensure to go over the security protocol of working in this station.   ","CEHSP S19.01 - Cranes and Derricks.pdf synthetic slings are prevented from damage, and the slings are used in accordance with manufacturer’s instructions.  hand tools shackles",wood  2x4 Ply wood slings shackles,Riggers and Bay crane  Traffic spotters,59
SSO BX WC Maint,BX WC - Westchester,16747814,CLEAN AND INVENTORY BRIACLIFF TRAILERS + STORE ROOM,,,PLAN,APPR,7/13/2020 16:55,,,2,1,1,8,8,9,,FM,,,,SSO-MXW-R3320,W-BRIARCLIFF-RC,WN-BR-RC,FALSE,,,0,STATION-RC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16747814,CLEAN AND INVENTORY BRIACLIFF TRAILERS + STORE ROOM,,,PLAN,APPR,7/13/2020 16:55,,,2,2,1,8,8,9,,FM,,,,SSO-MXW-R3320,W-BRIARCLIFF-RC,WN-BR-RC,FALSE,,,0,STATION-RC,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16747819,"WEEDS OVER GROWN, OBSTRUCTING ENTRANCE INTO ACADEMY",,,PLAN,APPR,7/13/2020 17:17,,,1,1,1,8,8,3,,FM,,,,SSO-MXW-R3044,X-ACADEMY-253-S,X-ADY-253,FALSE,,,0,STATION-TRANS,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16748421,LOCAL CONTROL ALARM UP DUE TO PARTS TAKEN FROM 7M3,,,UNASSIGNED,APPR,7/14/2020 15:49,,,1,1,1,8,8,3,,ALARM,,,,SSO-MXW-P3127,X-MH 345-440-S,X-MOT-440-BKR-7M3,FALSE,,,0,BKR-HV,SSO-BREAKER HV,,,,,,51
SSO BX WC Maint,BX WC - Bronx,16748425,OIL WATER SEPERATOR TROUBLE ALARM UP,,,UNASSIGNED,APPR,7/14/2020 16:14,,,1,1,1,8,8,3,,ALARM,,,,SSO-MXW-P3127,X-MH 345-440-S,X-MOT-440-OWS-1,FALSE,,,0,OIL/WATER SEPR,,,,,,,59
SSO BX WC Maint,BX WC - Bronx,16748427,345KV BUS SF6 TROUBLE ALARM UP FROM BKR 3 EXCEPT FOR C/B GAS CPMT PRESS LOW/2ND ALARM,,,UNASSIGNED,APPR,7/14/2020 16:24,,,1,1,1,8,8,3,,ALARM,,,,SSO-MXW-P3127,X-MH 345-440-S,X-MOT-440-BUS-3,FALSE,,,0,BUSSEC,SSO-BUS SECTION,,,,,,17
SSO BX WC Maint,BX WC - Bronx,16748446,"LOCK CYLINDER FOR BKRS VAULT 6 N/G, AND DOOR FOR TR 6 JAMMED, NOT OPENING",,,UNASSIGNED,APPR,7/14/2020 16:32,,,1,1,1,8,8,5,,FM,,,,SSO-MXW-R3044,X-MH 345-440-S,X-MOT-440,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - ASM,16748970,SPILL CART BANDS BROKEN,,,PLAN,APPR,7/15/2020 14:37,,,1,1,2,8,16,3,AUXSUP,CM,,,,SSO-MXW-B3344,W-ELMSF-660-S,WS-ELM-660-SPC-2,FALSE,,,0,SPILLCART,,"Emergency Spill Cart Contents 2 Safety Vests 4 Traffic Stop Signs 4 Lamba Cones (yellow traffic cone) 5 Rolls Yellow Barricade Tape (used for cool zone) 3 Rolls Orange Barricade Tape (used for warm zone) 2 Rolls Red Barricade Tape (used for hot zone) 4 Saran Tyvex hooded and booted suits XXL2015E 2 Rolls Duct Tape 4 Pair Nitrile Gloves 4 Pair Nitrile Undergloves 4 Pair Goggles 150 Blue Fiberlock Pads (oil only) 18”X18” (yellow, hazardous material) 10 Blue Fiberlock (oil only) step-off pads 36”X36” 20 Blue Fiberlock (oil only) socks 3”X48” 30 Blue Fiberlock (oil only) socks 3”X10” 2 Dry Absorbent Particulate 22 lb. Bag 15 Disposal Bags 2 Squeegees 150 Hand Wipes 2 Rain Tarps 10’X12” 3 Epoxy Wrap Repair Tape 1 Drain Seal Pad 36”X36” 1 Ultra Spill 10’ Berm            ",Perform Job Briefing Onsite & Ensure Safe Driving REPAIR OR REPLACE SPILL CART AS REQUIRED INVENTORY (AS PER ATTACHED INVENTORY SHEET) & REFILL SPILL CART AS REQUIRED BAND SPILL CART Keep work site clean & Barricade/Flag as necessary,ASM Mechanic A toolbox BANDING MACHINE DRILL,BANDING MATERIAL & CLIPS SPILL CART AND WHEELS (WITH HARDWARE) AS REQUIRED SEE ATTACHED LIST OF SPILL CART CONTENTS - MATERIAL AS NEEDED,NONE,59
SSO BX WC Maint,BX WC - Westchester,16748997,ONE EXTINGUISHER IN GARAGE STILL HAS OLD TAG ON IT...UNINSPECTED SINCE APRIL 2020,,,PLAN,APPR,7/15/2020 16:36,,,1,1,1,2,2,5,,CM,,,,SSO-MXW-R3044,W-RAMAPO-679-S,WN-RM-679,FALSE,,,0,STATION-NPCC,,"Safety person for vendor to perform work - Perform annual inspection of fire extinguishers Monitor vendors work and activities -Vendor to inspect all fire extinguisher onsite and install new inspection card at each extinguisher -Vendor to replace all fire extinguishers that do not pass inspection during inspection, if possible -Vendor to provide quantity of fire extinguishers and type replaced, safety person to provide this information to supervisor  -If vendor cannot replace all failed extinguishers, he is to provide a list of type, quantity, and location of each extinguisher to safety person, who shall give to supervisor for ordering Complete contractor oversight form Complete datasplice round at end of job -Ensure to provide information for any failed fire extinguishers vendor cannot replace include type, quantity, and location of each extinguisher  Inform supervisor of any discrepancies","Ensure contractors sign in and are issued contractor id badges -Badges are kept by operators Perform job briefing at job site Review HASP with vendor and safety person Monitor vendor activities and provide any coordination required Notify management of any safety incidents Completed contractor Field Observation Form (CFOR) for vendor -Click on link ""Contractor Oversight System"" in attachments -Click on CFOR -Click ""Create""  -Change organization to ""Substation Operations""  -If completing work for a different organization select from drop down -Click ""Contractor Field Observation"" and then submit  -Form should come up to complete  -Area management should provide PO for vendor Complete datasplice round on daily basis -answer is work complete ""No"" until last day of job and then change answer to ""Yes""  Inform supervisor of any discrepancies ",pen/paper,,,59
SSO BX WC Maint,BX WC - Bronx,16749731,E179TH PETRO SUMP PUMP INSPECTION,,,PLAN,FUTR,7/15/2020 20:10,1/1/2021,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-PETRO-SUMP-6M,OSME,X-E179-450-SUMP-PUMP-6M,SSO-MXW-B3118,X-179 138-450-S,X-E179-450,FALSE,,,0,STATION-TRANS,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Bronx,16749732,E179TH PETRO SUMP PUMP INSPECTION,,,PLAN,FUTR,7/15/2020 20:10,7/1/2021,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-PETRO-SUMP-6M,OSME,X-E179-450-SUMP-PUMP-6M,SSO-MXW-B3118,X-179 138-450-S,X-E179-450,FALSE,,,0,STATION-TRANS,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Bronx,16749733,E179TH PETRO SUMP PUMP INSPECTION,,,PLAN,FUTR,7/15/2020 20:10,1/1/2022,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-PETRO-SUMP-6M,OSME,X-E179-450-SUMP-PUMP-6M,SSO-MXW-B3118,X-179 138-450-S,X-E179-450,FALSE,,,0,STATION-TRANS,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,16749735,MILLWOOD 13 PETRO SUMP PUMP INSPECTION,,,PLAN,FUTR,7/15/2020 20:10,10/28/2020,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-PETRO-SUMP-6M,OSME,WN-MW-683-SUMP-PUMP-6M,SSO-MXW-B3344,W-MILL 13-683-S,WN-MW-683,FALSE,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,16749736,MILLWOOD 13 PETRO SUMP PUMP INSPECTION,,,PLAN,FUTR,7/15/2020 20:10,4/28/2021,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-PETRO-SUMP-6M,OSME,WN-MW-683-SUMP-PUMP-6M,SSO-MXW-B3344,W-MILL 13-683-S,WN-MW-683,FALSE,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,16749737,MILLWOOD 13 PETRO SUMP PUMP INSPECTION,,,PLAN,FUTR,7/15/2020 20:10,10/28/2021,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-PETRO-SUMP-6M,OSME,WN-MW-683-SUMP-PUMP-6M,SSO-MXW-B3344,W-MILL 13-683-S,WN-MW-683,FALSE,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,16749739,EASTVIEW PETRO PRODUCT INSPECTION,,,PLAN,FUTR,7/15/2020 20:10,10/28/2020,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,WN-EV-664-PETRO-6M,SSO-MXW-B3118,W-EASTVEW-664-S,WN-EV-664,FALSE,,,0,STATION-TRANS,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,16749740,EASTVIEW PETRO PRODUCT INSPECTION,,,PLAN,FUTR,7/15/2020 20:10,4/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,WN-EV-664-PETRO-6M,SSO-MXW-B3118,W-EASTVEW-664-S,WN-EV-664,FALSE,,,0,STATION-TRANS,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,16749741,EASTVIEW PETRO PRODUCT INSPECTION,,,PLAN,FUTR,7/15/2020 20:10,10/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,WN-EV-664-PETRO-6M,SSO-MXW-B3118,W-EASTVEW-664-S,WN-EV-664,FALSE,,,0,STATION-TRANS,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,16749742,MILLWOOD 345 PETRO TROUGH BARRIER INSPECTION,,,PLAN,FUTR,7/15/2020 20:10,10/28/2020,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-TROUGH-BAR-6M,OSME,WN-MW-681-TROUGH-6M,SSO-MXW-B3118,W-MILL W-681-S,WN-MW-681,FALSE,,,0,STATION-NPCC,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,16749743,MILLWOOD 345 PETRO TROUGH BARRIER INSPECTION,,,PLAN,FUTR,7/15/2020 20:10,4/28/2021,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-TROUGH-BAR-6M,OSME,WN-MW-681-TROUGH-6M,SSO-MXW-B3118,W-MILL W-681-S,WN-MW-681,FALSE,,,0,STATION-NPCC,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,16749744,MILLWOOD 345 PETRO TROUGH BARRIER INSPECTION,,,PLAN,FUTR,7/15/2020 20:10,10/28/2021,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-TROUGH-BAR-6M,OSME,WN-MW-681-TROUGH-6M,SSO-MXW-B3118,W-MILL W-681-S,WN-MW-681,FALSE,,,0,STATION-NPCC,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,16749745,MILLWOOD 138 PETRO PRODUCT INSPECTION,,,PLAN,FUTR,7/15/2020 20:10,10/28/2020,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,WN-MW-680-PETRO-6M,SSO-MXW-B3118,W-MILL138-680-S,WN-MW-680,FALSE,,,0,STATION-TRANS,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,16749746,MILLWOOD 138 PETRO PRODUCT INSPECTION,,,PLAN,FUTR,7/15/2020 20:10,4/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,WN-MW-680-PETRO-6M,SSO-MXW-B3118,W-MILL138-680-S,WN-MW-680,FALSE,,,0,STATION-TRANS,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,16749747,MILLWOOD 138 PETRO PRODUCT INSPECTION,,,PLAN,FUTR,7/15/2020 20:10,10/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,WN-MW-680-PETRO-6M,SSO-MXW-B3118,W-MILL138-680-S,WN-MW-680,FALSE,,,0,STATION-TRANS,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
