SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Bronx,16749914,SHERMAN CREEK PETRO PRODUCT INSPECTION,,,PLAN,FUTR,7/15/2020 20:13,12/29/2021,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,X-SC-3C-PETRO-6M,SSO-MXW-B3344,X-SC13-003C-S,X-SC-3C,FALSE,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,16749918,ELMSFORD PETRO SUMP PUMP INSPECTION,,,PLAN,FUTR,7/15/2020 20:13,12/28/2020,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-PETRO-SUMP-6M,OSME,WS-ELM-660-SUMP-PUMP-6M,SSO-MXW-B3118,W-ELMSF 2-662B-S,WS-ELM-662B,FALSE,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,16749919,ELMSFORD PETRO SUMP PUMP INSPECTION,,,PLAN,FUTR,7/15/2020 20:13,6/28/2021,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-PETRO-SUMP-6M,OSME,WS-ELM-660-SUMP-PUMP-6M,SSO-MXW-B3118,W-ELMSF 2-662B-S,WS-ELM-662B,FALSE,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,16749920,ELMSFORD PETRO SUMP PUMP INSPECTION,,,PLAN,FUTR,7/15/2020 20:13,12/28/2021,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-PETRO-SUMP-6M,OSME,WS-ELM-660-SUMP-PUMP-6M,SSO-MXW-B3118,W-ELMSF 2-662B-S,WS-ELM-662B,FALSE,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Bronx,16749921,E179TH PETRO SUMP PUMP INSPECTION,,,PLAN,FUTR,7/15/2020 20:13,11/28/2020,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-PETRO-SUMP-6M,OSME,X-E179-451-SUMP-PUMP-6M,SSO-MXW-B3118,X-179 13-451-S,X-E179-451,FALSE,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Bronx,16749922,E179TH PETRO SUMP PUMP INSPECTION,,,PLAN,FUTR,7/15/2020 20:13,5/28/2021,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-PETRO-SUMP-6M,OSME,X-E179-451-SUMP-PUMP-6M,SSO-MXW-B3118,X-179 13-451-S,X-E179-451,FALSE,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Bronx,16749923,E179TH PETRO SUMP PUMP INSPECTION,,,PLAN,FUTR,7/15/2020 20:14,11/28/2021,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-PETRO-SUMP-6M,OSME,X-E179-451-SUMP-PUMP-6M,SSO-MXW-B3118,X-179 13-451-S,X-E179-451,FALSE,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,16749937,SPRAINBROOK PETRO PRODUCT INSPECTION,,,PLAN,FUTR,7/15/2020 20:14,10/28/2020,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,WS-SPB-633-PETRO-6M,SSO-MXW-B3118,W-SB-633-S,WS-SPB-633,FALSE,,,0,STATION-NPCC,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,16749938,SPRAINBROOK PETRO PRODUCT INSPECTION,,,PLAN,FUTR,7/15/2020 20:14,4/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,WS-SPB-633-PETRO-6M,SSO-MXW-B3118,W-SB-633-S,WS-SPB-633,FALSE,,,0,STATION-NPCC,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,16749939,SPRAINBROOK PETRO PRODUCT INSPECTION,,,PLAN,FUTR,7/15/2020 20:14,10/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,WS-SPB-633-PETRO-6M,SSO-MXW-B3118,W-SB-633-S,WS-SPB-633,FALSE,,,0,STATION-NPCC,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Bronx,16749944,THROW OVER SWITCH FUNCTIONAL TEST,,,READY,FUTR,7/15/2020 20:14,10/15/2020,,1,1,1,4,4,4,SSO-OPS,PM,SSO-CP-TRSFSW-01,,-E179-451-TOS-83DC/4B,NOM-000-99999,X-179 13-451-S,X-E179-451-TOS-83DC/4B,FALSE,,,0,TOS-DC,SSO-THROWOVER SWITCH,"Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Perform a pre-inspection of transfer/throw-over switch Before starting the test, verify the following: All load boards are in service All relay protection is in service DC and AC alarms have been checked and clear, if possible Normal and Emergency supplies are present Perform Automatic Transfer Switch Inspection Check condition of main contacts Perform Automatic Transfer Switch Test Verify both local alarms and category alarms at the Energy Control Center Ensure all equipment is returned to its normal, as found configuration Complete datasplice round, create cm work order for any discrepancies Inform supervisor of any discrepancies ",Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Note: All GE D20 and/or D25 relays – battery “FAILURE ALARM” (indicating light) must NOT be up or in alarm state ,"Stopwatch or timepiece, with seconds hand or digital display. Hand tools PPE",,,59
SSO BX WC Maint,BX WC - Bronx,16749945,THROW OVER SWITCH FUNCTIONAL TEST,,,READY,FUTR,7/15/2020 20:14,10/15/2020,,1,1,1,4,4,4,SSO-OPS,PM,SSO-CP-TRSFSW-01,,X-E179-451-TOS-83DC/4A,NOM-000-99999,X-179 13-451-S,X-E179-451-TOS-83DC/4A,FALSE,,,0,TOS-DC,SSO-THROWOVER SWITCH,"Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Perform a pre-inspection of transfer/throw-over switch Before starting the test, verify the following: All load boards are in service All relay protection is in service DC and AC alarms have been checked and clear, if possible Normal and Emergency supplies are present Perform Automatic Transfer Switch Inspection Check condition of main contacts Perform Automatic Transfer Switch Test Verify both local alarms and category alarms at the Energy Control Center Ensure all equipment is returned to its normal, as found configuration Complete datasplice round, create cm work order for any discrepancies Inform supervisor of any discrepancies ",Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Note: All GE D20 and/or D25 relays – battery “FAILURE ALARM” (indicating light) must NOT be up or in alarm state ,"Stopwatch or timepiece, with seconds hand or digital display. Hand tools PPE",,,59
SSO BX WC Maint,BX WC - Bronx,16749946,THROW OVER SWITCH FUNCTIONAL TEST,,,READY,FUTR,7/15/2020 20:14,10/15/2020,,1,1,1,4,4,4,SSO-OPS,PM,SSO-CP-TRSFSW-01,,X-E179-451-TOS-83AC/5B,NOM-000-99999,X-179 13-451-S,X-E179-451-TOS-83AC/5B,FALSE,,,0,TOS-DC,SSO-THROWOVER SWITCH,"Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Perform a pre-inspection of transfer/throw-over switch Before starting the test, verify the following: All load boards are in service All relay protection is in service DC and AC alarms have been checked and clear, if possible Normal and Emergency supplies are present Perform Automatic Transfer Switch Inspection Check condition of main contacts Perform Automatic Transfer Switch Test Verify both local alarms and category alarms at the Energy Control Center Ensure all equipment is returned to its normal, as found configuration Complete datasplice round, create cm work order for any discrepancies Inform supervisor of any discrepancies ",Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Note: All GE D20 and/or D25 relays – battery “FAILURE ALARM” (indicating light) must NOT be up or in alarm state ,"Stopwatch or timepiece, with seconds hand or digital display. Hand tools PPE",,,59
SSO BX WC Maint,BX WC - Bronx,16749947,THROW OVER SWITCH FUNCTIONAL TEST,,,READY,FUTR,7/15/2020 20:14,10/15/2020,,1,1,1,4,4,4,SSO-OPS,PM,SSO-CP-TRSFSW-01,,X-E179-451-TOS-83DC/5A,NOM-000-99999,X-179 13-451-S,X-E179-451-TOS-83DC/5A,FALSE,,,0,TOS-DC,SSO-THROWOVER SWITCH,"Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Perform a pre-inspection of transfer/throw-over switch Before starting the test, verify the following: All load boards are in service All relay protection is in service DC and AC alarms have been checked and clear, if possible Normal and Emergency supplies are present Perform Automatic Transfer Switch Inspection Check condition of main contacts Perform Automatic Transfer Switch Test Verify both local alarms and category alarms at the Energy Control Center Ensure all equipment is returned to its normal, as found configuration Complete datasplice round, create cm work order for any discrepancies Inform supervisor of any discrepancies ",Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Note: All GE D20 and/or D25 relays – battery “FAILURE ALARM” (indicating light) must NOT be up or in alarm state ,"Stopwatch or timepiece, with seconds hand or digital display. Hand tools PPE",,,59
SSO BX WC Maint,BX WC - Bronx,16749954,E179TH PETRO IN-LINE BARRIER INSPECTION,,,PLAN,FUTR,7/15/2020 20:14,11/28/2020,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-PETRO-SUMP-6M,OSME,SSO-ILB-0000001,SSO-MXW-B3118,X-179 138-450-S,X-E179-450,FALSE,,,0,STATION-TRANS,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Bronx,16749955,E179TH PETRO IN-LINE BARRIER INSPECTION,,,PLAN,FUTR,7/15/2020 20:14,5/28/2021,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-PETRO-SUMP-6M,OSME,SSO-ILB-0000001,SSO-MXW-B3118,X-179 138-450-S,X-E179-450,FALSE,,,0,STATION-TRANS,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Bronx,16749956,E179TH PETRO IN-LINE BARRIER INSPECTION,,,PLAN,FUTR,7/15/2020 20:14,11/28/2021,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-PETRO-SUMP-6M,OSME,SSO-ILB-0000001,SSO-MXW-B3118,X-179 138-450-S,X-E179-450,FALSE,,,0,STATION-TRANS,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Bronx,16749957,THROW OVER SWITCH FUNCTIONAL TEST,,,READY,FUTR,7/15/2020 20:14,10/15/2020,,1,1,1,4,4,4,SSO-OPS,PM,SSO-CP-TRSFSW-01,,X-E179-451-TOS-83AC/4B,NOM-000-99999,X-179 13-451-S,X-E179-451-TOS-83AC/4B,FALSE,,,0,TOS-AC,SSO-THROWOVER SWITCH,"Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Perform a pre-inspection of transfer/throw-over switch Before starting the test, verify the following: All load boards are in service All relay protection is in service DC and AC alarms have been checked and clear, if possible Normal and Emergency supplies are present Perform Automatic Transfer Switch Inspection Check condition of main contacts Perform Automatic Transfer Switch Test Verify both local alarms and category alarms at the Energy Control Center Ensure all equipment is returned to its normal, as found configuration Complete datasplice round, create cm work order for any discrepancies Inform supervisor of any discrepancies ",Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Note: All GE D20 and/or D25 relays – battery “FAILURE ALARM” (indicating light) must NOT be up or in alarm state ,"Stopwatch or timepiece, with seconds hand or digital display. Hand tools PPE",,,20
SSO BX WC Maint,BX WC - Bronx,16749958,THROW OVER SWITCH FUNCTIONAL TEST,,,READY,FUTR,7/15/2020 20:14,10/15/2020,,1,1,1,4,4,4,SSO-OPS,PM,SSO-CP-TRSFSW-01,,X-E179-451-TOS-83DC/6B,NOM-000-99999,X-179 13-451-S,X-E179-451-TOS-83DC/6B,FALSE,,,0,TOS-DC,SSO-THROWOVER SWITCH,"Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Perform a pre-inspection of transfer/throw-over switch Before starting the test, verify the following: All load boards are in service All relay protection is in service DC and AC alarms have been checked and clear, if possible Normal and Emergency supplies are present Perform Automatic Transfer Switch Inspection Check condition of main contacts Perform Automatic Transfer Switch Test Verify both local alarms and category alarms at the Energy Control Center Ensure all equipment is returned to its normal, as found configuration Complete datasplice round, create cm work order for any discrepancies Inform supervisor of any discrepancies ",Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Note: All GE D20 and/or D25 relays – battery “FAILURE ALARM” (indicating light) must NOT be up or in alarm state ,"Stopwatch or timepiece, with seconds hand or digital display. Hand tools PPE",,,59
SSO BX WC Maint,BX WC - Bronx,16749959,THROW OVER SWITCH FUNCTIONAL TEST,,,READY,FUTR,7/15/2020 20:14,10/15/2020,,1,1,1,4,4,4,SSO-OPS,PM,SSO-CP-TRSFSW-01,,X-E179-451-TOS-83DC/6A,NOM-000-99999,X-179 13-451-S,X-E179-451-TOS-83DC/6A,FALSE,,,0,TOS-DC,SSO-THROWOVER SWITCH,"Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Perform a pre-inspection of transfer/throw-over switch Before starting the test, verify the following: All load boards are in service All relay protection is in service DC and AC alarms have been checked and clear, if possible Normal and Emergency supplies are present Perform Automatic Transfer Switch Inspection Check condition of main contacts Perform Automatic Transfer Switch Test Verify both local alarms and category alarms at the Energy Control Center Ensure all equipment is returned to its normal, as found configuration Complete datasplice round, create cm work order for any discrepancies Inform supervisor of any discrepancies ",Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Note: All GE D20 and/or D25 relays – battery “FAILURE ALARM” (indicating light) must NOT be up or in alarm state ,"Stopwatch or timepiece, with seconds hand or digital display. Hand tools PPE",,,59
SSO BX WC Maint,BX WC - Bronx,16749960,EAST 179TH ST PETRO TROUGH BARRIER INSPECTION,,,PLAN,FUTR,7/15/2020 20:14,12/29/2020,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-TROUGH-BAR-6M,OSME,X-E179-450-TROUGH-6M,SSO-MXW-B3344,X-179 138-450-S,X-E179-450,FALSE,,,0,STATION-TRANS,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Bronx,16749961,EAST 179TH ST PETRO TROUGH BARRIER INSPECTION,,,PLAN,FUTR,7/15/2020 20:14,6/29/2021,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-TROUGH-BAR-6M,OSME,X-E179-450-TROUGH-6M,SSO-MXW-B3344,X-179 138-450-S,X-E179-450,FALSE,,,0,STATION-TRANS,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Bronx,16749962,EAST 179TH ST PETRO TROUGH BARRIER INSPECTION,,,PLAN,FUTR,7/15/2020 20:14,12/29/2021,,1,1,1,8,8,4,SSO-ENV,CMP,SSO-TROUGH-BAR-6M,OSME,X-E179-450-TROUGH-6M,SSO-MXW-B3344,X-179 138-450-S,X-E179-450,FALSE,,,0,STATION-TRANS,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,16749966,RAMAPO OIL WATER FILTRATION SYSTEM INSPECTION,,,PLAN,FUTR,7/15/2020 20:14,11/28/2020,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-VIPOR-100-SOWF,OSME,WN-RM-679-OWF-INSP,SSO-OWC-G3114,W-RAMAPO-679-S,WN-RM-679,FALSE,,,0,STATION-NPCC,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,16749967,RAMAPO OIL WATER FILTRATION SYSTEM INSPECTION,,,PLAN,FUTR,7/15/2020 20:14,5/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-VIPOR-100-SOWF,OSME,WN-RM-679-OWF-INSP,SSO-OWC-G3114,W-RAMAPO-679-S,WN-RM-679,FALSE,,,0,STATION-NPCC,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,16749968,RAMAPO OIL WATER FILTRATION SYSTEM INSPECTION,,,PLAN,FUTR,7/15/2020 20:14,11/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-VIPOR-100-SOWF,OSME,WN-RM-679-OWF-INSP,SSO-OWC-G3114,W-RAMAPO-679-S,WN-RM-679,FALSE,,,0,STATION-NPCC,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Bronx,16749969,THROW OVER SWITCH FUNCTIONAL TEST,,,READY,FUTR,7/15/2020 20:14,10/15/2020,,1,1,1,4,4,4,SSO-OPS,PM,SSO-CP-TRSFSW-01,,X-E179-451-TOS-83DC/5B,NOM-000-99999,X-179 13-451-S,X-E179-451-TOS-83DC/5B,FALSE,,,0,TOS-DC,SSO-THROWOVER SWITCH,"Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Perform a pre-inspection of transfer/throw-over switch Before starting the test, verify the following: All load boards are in service All relay protection is in service DC and AC alarms have been checked and clear, if possible Normal and Emergency supplies are present Perform Automatic Transfer Switch Inspection Check condition of main contacts Perform Automatic Transfer Switch Test Verify both local alarms and category alarms at the Energy Control Center Ensure all equipment is returned to its normal, as found configuration Complete datasplice round, create cm work order for any discrepancies Inform supervisor of any discrepancies ",Perform transfer/throw-over switch inspection and testing as per 0500-0026 INSPECTION AND TESTING OF AUTOMATIC TRANSFER SWITCHES Note: All GE D20 and/or D25 relays – battery “FAILURE ALARM” (indicating light) must NOT be up or in alarm state ,"Stopwatch or timepiece, with seconds hand or digital display. Hand tools PPE",,,59
SSO BX WC Maint,BX WC - Bronx,16749970,E179TH 13 PETRO PRODUCT INSPECTION,,,PLAN,FUTR,7/15/2020 20:14,9/28/2020,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,X-E179-451-PETRO-6M,SSO-MXW-B3118,X-179 13-451-S,X-E179-451,FALSE,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Bronx,16749971,E179TH 13 PETRO PRODUCT INSPECTION,,,PLAN,FUTR,7/15/2020 20:14,3/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,X-E179-451-PETRO-6M,SSO-MXW-B3118,X-179 13-451-S,X-E179-451,FALSE,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
