SECTION,LABOR_GROUP,WONUM,WODESC,TASKNUM,TASKDESC,EPLAN_STATUS,MAXIMO_STATUS,REPORT_DATE,DUE_DATE,FIXED_DATE,NUMBER_OF_DAYS,DAY_NUMBER,CREW_SIZE,HOURS,PLAN_HOURS,PRIORITY,PERSON_GROUP,WORK_ORDER_TYPE,JOB_PLAN_NUMBER,TASK_TYPE,PM_NUM,ACCOUNT_NUMBER,STATION,LOCATION,OUTAGE_REQUIRED,OUTAGE_START,OUTAGE_END,DOWNTIME,ASSET_CATEGORY,FAILURE_CODE,WORK_OBJECTIVES,WORK_STEPS,TOOLS_EQUIPMENT,MATERIALS,OTHER_GROUPS,PROFICIENCY_NBRS
SSO BX WC Maint,BX WC - Bronx,16749972,E179TH 13 PETRO PRODUCT INSPECTION,,,PLAN,FUTR,7/15/2020 20:14,9/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,X-E179-451-PETRO-6M,SSO-MXW-B3118,X-179 13-451-S,X-E179-451,FALSE,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,16749973,ELMSFORD 662B PETRO PRODUCT INSPECTION,,,PLAN,FUTR,7/15/2020 20:14,9/28/2020,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,WS-ELM-662B-PETRO-6M,SSO-MXW-B3344,W-ELMSF 2-662B-S,WS-ELM-662B,FALSE,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,16749974,ELMSFORD 662B PETRO PRODUCT INSPECTION,,,PLAN,FUTR,7/15/2020 20:14,3/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,WS-ELM-662B-PETRO-6M,SSO-MXW-B3344,W-ELMSF 2-662B-S,WS-ELM-662B,FALSE,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,16749975,ELMSFORD 662B PETRO PRODUCT INSPECTION,,,PLAN,FUTR,7/15/2020 20:14,9/28/2021,,1,1,1,8,8,4,SSO-MECH,CMP,SSO-PETRO-PLUGS-6M,OSME,WS-ELM-662B-PETRO-6M,SSO-MXW-B3344,W-ELMSF 2-662B-S,WS-ELM-662B,FALSE,,,0,STATION-DIST,,"Follow instruction 0800-0029, including the following:  Plugs, Catch Basins and Manholes  If oil is present, call the Spill Desk  Check for debris  Remove cover over petro-barrier and inspect filter media Replace/washout media as required Trough Barriers Inspection must be performed by lifting trough covers on either side of the trough barrier  If oil is present, call Spill Desk Check for debris and replace/washout media as required For Sump Oil Water Filtration Inspection Follow provided instructions If oil is present, call Spill Desk Check for debris and replace/washout media as required Complete datasplice round  Inform supervisor of any discrepancies","PRECAUTIONS Confined Space procedure (Corporate Environmental, Health and Safety Procedure CEHSP S16.00, “Permit Required Confined Space Program) must be followed for any installation in a surveyed confined space. If unsure of space classification, contact your local EH&S representative. Wear all appropriate personal protective equipment. Site specific map to be added to job package ",mechanic tools Man hole hooks shovel broom 55 gallon wet/dry vacuum Leather Gloves Nitrate Gloves Fork lift,Spare Petro Plugs Batting Filter Media Garbage Bags Vipor 100 SOWF 7x20 pre-filter sock(C2-E-00550),Add station SPCC Plan  CIAGENT POC (Vipor 100 SOWF) Dan Koons Regional Manager Secondary Containment & Coatings Mobile: 502-314-0319 DKoons@justrite.com>  www.ciagent.com ,59
SSO BX WC Maint,BX WC - Westchester,16750260,INSTALL A TOTAL OF 4 PETRO PLUGS IN TRF MOATS 2&3 AS PER ATTACHED SKETCH,,,PLAN,APPR,7/16/2020 15:14,,,1,1,1,8,8,3,,CM,,,,SSO-MXW-R3044,W-CEDAR-616-S,WS-CED-616-OWS-1,FALSE,,,0,OIL/WATER SEPR,,Install 2 petro plugs in each TRF moat 2 and 3 as per attached sketch and long description in Maximo work order.  ,,,,,59
SSO BX WC Maint,BX WC - Bronx,0016660146-01,CIRCUIT SWITCHER CS11 A & C PHASE NEEDS GAS,0016660146-01,CIRCUIT SWITCHER CS11 A & C PHASE NEEDS GAS,SCHED,APPR,5/13/2020 13:11,,,1,2,1,8,8,2,,CM,,,,SSO-MXW-B3138,X-PKCH 2-454-S,X-PK-454-INT-11A,TRUE,,,1,INTERRUP,SSO-INTERRUPTER,"Shot CS-11 all phases with SF6 camera and identify source of leak Provide feedback to supervisor and planner of any findings Complete Datasplice round, answer last question ""NO"" Inform supervisor of any discrepancies","Shot CS-11 all phases with SF6 camera and identify source of leak Provide feedback to supervisor and planner of any findings Complete Datasplice round, answer last question ""NO"" Inform supervisor of any discrepancies",SF6/Camera,,,59
SSO BX WC Maint,BX WC - Bronx,16752750,HIGH VOLTAGE LEADS NEED REPAIR,,,UNASSIGNED,APPR,7/18/2020 11:42,,,1,1,1,8,8,2,,CM,,,,SSO-MXW-R3320,X-BRUCK-401-S,X-BRU-401,FALSE,,,0,STATION-DIST,,,,,,,59
SSO BX WC Maint,BX WC - TRF,16753097,CIRCUIT SWITCHER-CS-4,,,READY,APPR,7/18/2020 20:00,1/17/2022,,3,1,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-2000-SER,,SSO-CSW-0000099-01,SSO-MXW-R3318,W-HARR-658-S,WS-HAR-658-CSW-CS-4,TRUE,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,"3.0 PRECAUTIONS 3.1 Review and “Walk down” protection with Station Operator prior to obtaining work permit. 3.2 If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area. 3.3 Wear all appropriate personal protection. 3.4 All interrupter mechanisms SHALL be operated in a controlled manner. 3.5 Do not manually operate an energized circuit switcher. 3.6 Personnel SHALL keep clear of mechanisms that are to be operated or released. ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  GO OVER PROTECTION  OBTAIN WORK PERMIT FOR SCAFFOLD TO BE ERRECTED if Required ONCE SCAFFOLD IS UP (if required), OBTAIN WORK PERMIT FOR PM INSPECTION FOLLOW SSO MAINTENANCE INSTRUCTION FILL IN THE DATA SHEET IF ALL READINGS ARE GOOD CONTINUE THE INSPECTION 5.1 As-Found Condition 5.2 Circuit Switcher Overall Resistance. 5.3 Interrupter Contact Timing. 5.4 Contact Timing – Interrupter and Disconnect. 5.5 Repairs and Adjustments. 5.6 Post Maintenance Inspection.","• 1000-volt Meg-ohm meter • Micro-ohm meter (100 amp DC) • Clamp-on meter • Barrier tape • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • All-In-Lubricant Kit • Stop Watch • Timing set",GREASE RAGS SCOTCH BRITE ,,13
SSO BX WC Maint,BX WC - TRF,16753097,CIRCUIT SWITCHER-CS-4,,,READY,APPR,7/18/2020 20:00,1/17/2022,,3,2,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-2000-SER,,SSO-CSW-0000099-01,SSO-MXW-R3318,W-HARR-658-S,WS-HAR-658-CSW-CS-4,TRUE,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,"3.0 PRECAUTIONS 3.1 Review and “Walk down” protection with Station Operator prior to obtaining work permit. 3.2 If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area. 3.3 Wear all appropriate personal protection. 3.4 All interrupter mechanisms SHALL be operated in a controlled manner. 3.5 Do not manually operate an energized circuit switcher. 3.6 Personnel SHALL keep clear of mechanisms that are to be operated or released. ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  GO OVER PROTECTION  OBTAIN WORK PERMIT FOR SCAFFOLD TO BE ERRECTED if Required ONCE SCAFFOLD IS UP (if required), OBTAIN WORK PERMIT FOR PM INSPECTION FOLLOW SSO MAINTENANCE INSTRUCTION FILL IN THE DATA SHEET IF ALL READINGS ARE GOOD CONTINUE THE INSPECTION 5.1 As-Found Condition 5.2 Circuit Switcher Overall Resistance. 5.3 Interrupter Contact Timing. 5.4 Contact Timing – Interrupter and Disconnect. 5.5 Repairs and Adjustments. 5.6 Post Maintenance Inspection.","• 1000-volt Meg-ohm meter • Micro-ohm meter (100 amp DC) • Clamp-on meter • Barrier tape • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • All-In-Lubricant Kit • Stop Watch • Timing set",GREASE RAGS SCOTCH BRITE ,,13
SSO BX WC Maint,BX WC - TRF,16753097,CIRCUIT SWITCHER-CS-4,,,READY,APPR,7/18/2020 20:00,1/17/2022,,3,3,3,8,24,4,TRFGRP,PM,SSO-PM-CSW-2000-SER,,SSO-CSW-0000099-01,SSO-MXW-R3318,W-HARR-658-S,WS-HAR-658-CSW-CS-4,TRUE,,,1,CIRCSW,SSO-CIRCUIT SWITCHER,"3.0 PRECAUTIONS 3.1 Review and “Walk down” protection with Station Operator prior to obtaining work permit. 3.2 If there is live equipment in the proximity of the work area, provide barriers to indicate high voltage area. 3.3 Wear all appropriate personal protection. 3.4 All interrupter mechanisms SHALL be operated in a controlled manner. 3.5 Do not manually operate an energized circuit switcher. 3.6 Personnel SHALL keep clear of mechanisms that are to be operated or released. ","ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  GO OVER PROTECTION  OBTAIN WORK PERMIT FOR SCAFFOLD TO BE ERRECTED if Required ONCE SCAFFOLD IS UP (if required), OBTAIN WORK PERMIT FOR PM INSPECTION FOLLOW SSO MAINTENANCE INSTRUCTION FILL IN THE DATA SHEET IF ALL READINGS ARE GOOD CONTINUE THE INSPECTION 5.1 As-Found Condition 5.2 Circuit Switcher Overall Resistance. 5.3 Interrupter Contact Timing. 5.4 Contact Timing – Interrupter and Disconnect. 5.5 Repairs and Adjustments. 5.6 Post Maintenance Inspection.","• 1000-volt Meg-ohm meter • Micro-ohm meter (100 amp DC) • Clamp-on meter • Barrier tape • Cleaner/Degreaser • Chain Lubricant • Disconnect Switch contact lubricant – Shell Darina EP2, Dow Corning DC44, or equivalent. • Lift or scaffold • Lint Free Rags • Personal Protective Equipment • Replacement parts as necessary • Solvent, Precision NF or equivalent • All-In-Lubricant Kit • Stop Watch • Timing set",GREASE RAGS SCOTCH BRITE ,,13
SSO BX WC Maint,BX WC - TRF,16755035,REPLACE DEFECTIVE LINE STARTERS-COOLING SECTIONS 12 & 15,,,UNASSIGNED,WMATL,7/19/2020 16:28,,,1,1,1,8,8,5,TRFGRP,CM,,,,SSO-MXW-D3106,W-EASTVEW-664-S,WN-EV-664-TRF-1S,FALSE,,,0,TRANSF,SSO-TRF-REA-REG,,,,,,49
SSO BX WC Maint,BX WC - Westchester,16755365,POSSIBLE DEFECTIVE GAUGE AT POTHEAD OF 96921 CAUSING ALARM,,,UNASSIGNED,REWORK,7/20/2020 6:52,,,1,1,1,8,8,2,,ALARM,,,,SSO-MXW-P3127,W-MILL138-680-S,WN-MW-680-POT-96921-TA-1,FALSE,,,0,POTHEAD,SSO-POTHEAD,,,,,,59
SSO BX WC Maint,BX WC - TRF,16755432,TR #3 TEMPERATURE SELECTOR LIQUID GAUGE PEGGED AT HIGH,,,POUTG,POUTG,7/20/2020 12:08,,,1,1,2,8,16,3,TRFGRP,CM,,,,SSO-MXW-D3328,W-WASH ST-606-S,WS-WSH-606-TRF-TR3,TRUE,,,1,TRANSF,SSO-TRF-REA-REG,Verify and adjust oil level,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance} Follow SSO Instruction 0500-0035 Shut down / Start up Kelman as described in the attached guide if the Kelman lines will be disconnected. ",Oil pumping equipment capable of 5 GPM (Gallons per Minute) or less.,"Clean, Dry Tested, Approved Oil in accordance with Spec in CE-ES-1003 Charging and Bleeding Manifold Tygon Tubing",Chem Lab,49
SSO BX WC Maint,BX WC - Westchester,16756296,GRASSLANDS ANNUAL OWS CONDITION ASSESSMENT,,,PLAN,APPR,7/20/2020 20:10,11/28/2020,,1,1,1,8,8,4,,PM,SSO-OWS-COND-A,OSME,GRL-638-OWS-COND-A,,W-GRASSLND-667-S,WN-GRL-667-OWS-1,FALSE,,,0,OIL/WATER SEPR,,"Perform an Annual maintenance on the Oil / Water separator. Notify SSO Control Center, ECC and AECC about test Inspect the control panels Barricade work area Check the operation the Leak Detector Check the operation of the Level Sensors Verify MOV closes on ""High High Oil "" alarm Isolate the OWS by closing the Inlet MOV Remove the  grade level cover over the Coalescer and the Petro Screen Filters Unbolt and remove the 18"" manway from over Sediment  Perform a camera / visual inspection Inspect the OWS static level and sediment chamber, record findings on the ""OWS Inspection Summary Form"" If a high sediment level  is recorded, notify engineering Remove Barricades Record all required data on the Data Splice sheet Notify SSO Control Center, ECC and AECC that test is completed Report all irregularities to the Supervisor Create a CM in Maximo for all required maintenance that cannot be addressed at this time.  ","Perform an Annual maintenance on the Oil / Water Separator Ensure all objectives are all completed The system description and Annual Maintenance Instructions are attached below, additional information may be found there. Fill in all required information on the ""Inspection Summary Form"" Upload all forms and data to the MTL Datasplice round will be created and added to job plan once instruction is approved ","Personal Protective Equipment (PPE) and fall protection Tools, wrenches, and cleaning solutions.  Wooden gauge stick.  Sewer camera  Safety Barricades ",,,59
SSO BX WC Maint,BX WC - TRF,16756397,LUXTRON & TRANSFORMER MONITOR UNIT OFF LINE,,,READY,APPR,7/21/2020 5:55,,,1,1,2,8,16,3,TRFGRP,CM,,,,SSO-MXW-D3106,X-MH 345-440-S,X-MOT-440-TRF-6,FALSE,,,0,TRANSF,SSO-TRF-REA-REG,Determine if alarm is a true condition  Document filed condition and notify Station operator/Supervisor   obtain equipment schematic via Adept  reference schematic for circuit mapping  Identify defective component in circuit  If Temp Modifications is required reference 0300-0095 when circuit is repaired/verify circuit is functioning properly   Document/complete CM Data splice ,"ENSURE THAT JOB BRIEFING IS HELD ONSITE  ENSURE SAFE DRIVING  COMMUNICATE WITH STATION OPERATOR AND OBTAIN WP as required Recommended HPI Tools: ATTENTION TO DETAIL, Two Minute Rule, & Questioning Attitude {See attached HPI TOOLBOX for guidance}  Use attached technical manual to troubleshoot Luxtron WTS22 Temperature Monitor  PRIOR TO TESTING CIRCIUT ENSURE METER IS IN THE CORRECT MODE  WHEN TESTING FOR VOLTAGE CHECK METER TO  KNOWN SOURCE PRIOR TO USE  PROVIDE OWN ELECTRICAL ISOLATION IF NOT PART OF WORK PERMIT INFORM SUPERVISOR OF FINDINGS  ENSURE THAT WORK SITE IS CLEAN",Fluke Luxtron Probe Tester,,PST if required,49
SSO BX WC Maint,BX WC - Westchester,16756552,RELOCATE STORED MATERIAL IN PREPARATION OF Y50 OUTAGE,,,PLAN,APPR,7/21/2020 14:05,,,1,1,1,8,8,5,,FM,,,,SSO-MXW-R3044,W-DUN 345-634-S,WS-DUN-634,FALSE,,,0,STATION-NPCC,,,,,,,59
SSO BX WC Maint,BX WC - Westchester,16757187,PP#1 ATS SWAPPED TO EMERG WHEN FDR 15W01 O/A AND WILL NOT SWAP TO NORMAL (NORMAL FEED PRESENT),,,UNASSIGNED,APPR,7/22/2020 1:20,,,1,1,1,8,8,2,,CM,,,,SSO-MXW-91273,W-DUN NO-630-S,WS-DUN-630-TOS-PH1,FALSE,,,0,TOS-DC,SSO-THROWOVER SWITCH,,,,,,20
